@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix building: <https://example.com/simple_model#> .
@prefix meta: <https://meta.com#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix switch: <https://switchautomation.com/schemas/BrickExtension#> .
@prefix rnd: <http://switch.com/rnd#> .

building:pnt_09vnJvhPdr a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage BC" ;
    switch:hasObjectPropertyId "e7a7888a-addf-4d12-bf27-abdcfb95d98d" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_0DWok0VOhq a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage AN" ;
    switch:hasObjectPropertyId "7288ae17-6e8b-41d6-bf5b-f656d5ea573d" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_0vG0CHYmeR a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage BC" ;
    switch:hasObjectPropertyId "95e292d4-33fd-4a4b-a86a-d6e79cc5641a" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_12b8n3y7gN a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Power A" ;
    switch:hasObjectPropertyId "564e9536-ee72-445a-8fd7-685216b251bb" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_14t9DieoX5 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Power" ;
    switch:hasObjectPropertyId "652b1f9e-6087-43dd-a11a-cbe2fd8e7955" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_1CM5Ui8JJs a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Voltage AN" ;
    switch:hasObjectPropertyId "29e495c4-5c02-4c32-8732-6c6eb4d0253b" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_1M8FxVXfK3 a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Current N" ;
    switch:hasObjectPropertyId "00760a3b-af51-463a-923c-38739087cfe1" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_1PYx3zz6sj a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Power" ;
    switch:hasObjectPropertyId "9f332cd2-fd86-42b5-b35e-0f7ea1b338b5" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_1TbqRtGezz a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Power Factor B" ;
    switch:hasObjectPropertyId "51647189-7493-4a3a-a74f-b926b45563d9" ;
    switch:hasPointName "Power Factor B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor B" ] ) .

building:pnt_1uTKVZ4t5L a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage CA" ;
    switch:hasObjectPropertyId "2eb534e9-be1e-4c3d-a095-de18f189ab20" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_2CtOrJdR23 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Power Factor C" ;
    switch:hasObjectPropertyId "83d31af1-3b70-4c90-8b4a-b342010a5b8d" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_2Q32U1l5jQ a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Apparent Power A" ;
    switch:hasObjectPropertyId "2a806761-62e0-4ce6-8c55-6b006bbcf404" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_2T7noZTkTa a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current Average" ;
    switch:hasObjectPropertyId "9cabfea8-fdfc-4a64-a779-278e6f53a3ac" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_2bAK8zoEbd a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Power Factor" ;
    switch:hasObjectPropertyId "4b21a0e6-0e71-41b0-b2e4-7cb397083cb5" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_2ndaBzeiDF a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Current A" ;
    switch:hasObjectPropertyId "f47cf95c-6ece-44d3-a406-91b6f50e0b6a" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_2soU5Wgx6E a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Apparent Power B" ;
    switch:hasObjectPropertyId "09262bb7-42ca-4f75-8671-b36276a062d9" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_2yFK1mVOTB a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Power B" ;
    switch:hasObjectPropertyId "043525e5-f8ed-4ef3-b3c8-6fa6089c0451" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_34FLYRpShI a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Energy Received" ;
    switch:hasObjectPropertyId "6c71ebc5-29f7-47d3-8c6b-47314166cc3b" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_3GMWRF7kIt a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Apparent Power C" ;
    switch:hasObjectPropertyId "bb061332-846e-4563-b7a6-e00dd34c586f" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_3GoKluUCyz a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Current C" ;
    switch:hasObjectPropertyId "7a7c0b53-0a58-4368-94f3-4c1dc5c16c85" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_3NDwlbDfO3 a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Frequency" ;
    switch:hasObjectPropertyId "fdd6bf26-dbdb-4f1a-9472-9e44d37a7bfd" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_3jXqCI0Vpw a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current N" ;
    switch:hasObjectPropertyId "4eef0238-7703-427b-8087-38f78285b5d0" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_3vkrUKFcVi a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current N" ;
    switch:hasObjectPropertyId "bb85a65d-089e-4ada-8b2b-f8c74cf9c1d7" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_44xgXmRUVg a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Voltage BN" ;
    switch:hasObjectPropertyId "e081caae-1bdf-4b44-a3fa-cf43ae5e3641" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_47W4g8GVKe a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Power C" ;
    switch:hasObjectPropertyId "a97b1623-6989-471e-beaa-d9fdd3201a90" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_4M8RyaCrGk a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage CA" ;
    switch:hasObjectPropertyId "fa1d34ee-7cdb-421a-9310-a4106adca98c" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_4S8BjXrXjX a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Energy Received" ;
    switch:hasObjectPropertyId "49e3a332-b058-4e1c-9f7b-3f1ceaa7c392" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_4Y4LqCGHAC a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Apparent Power" ;
    switch:hasObjectPropertyId "08ff1b49-9d1b-43e7-9b79-36922ee8939e" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_4o4zTrriTX a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Apparent Power C" ;
    switch:hasObjectPropertyId "24dac52e-32c4-4e56-a85a-66de5e464a1c" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_5Vy8Prwcwd a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Current C" ;
    switch:hasObjectPropertyId "75cb7421-35bd-41d9-b496-ddebf86bda5f" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_5VzuraTqSk a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Apparent Power A" ;
    switch:hasObjectPropertyId "a3bf387a-bee5-4f5d-a5d1-34f0c33f6ef4" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_5wMZOuhTRT a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage L-L Average" ;
    switch:hasObjectPropertyId "d0ce2c3d-71ea-4610-a7d7-f2ea20bb639f" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_61l485ODip a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Power" ;
    switch:hasObjectPropertyId "31eb4d86-a222-4d77-b57c-245275191de1" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_6G5tdSuedA a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current N" ;
    switch:hasObjectPropertyId "850c836c-54aa-45bd-9377-8cb68672a7fc" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_6I6bFc95mk a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Apparent Power C" ;
    switch:hasObjectPropertyId "322a67ac-dc8f-4e0e-b8b0-57d8541d1d9c" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_6LN170W6QA a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Power Factor" ;
    switch:hasObjectPropertyId "ea0ca10f-28e5-4a79-bcb3-19f411786826" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_6MbuAF3Ktv a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "02588468-928b-44a6-82bc-1ccf1f62d8ba" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_6N55YjANCh a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Apparent Power B" ;
    switch:hasObjectPropertyId "bcc2572a-d350-44ad-a3e6-a047d4ba9d5a" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_6STfLW4zqF a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Voltage BN" ;
    switch:hasObjectPropertyId "541fbcb2-17fc-4ac0-b7ef-67e64839d640" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_6ZLGiStm0G a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage AB" ;
    switch:hasObjectPropertyId "1a2b0f68-0ab4-4729-aec5-900168148449" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_6ayGbmwxEP a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Power Factor A" ;
    switch:hasObjectPropertyId "42f7effd-b33d-4890-a7eb-1b4c1077d0f5" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_6fHbLG7hqf a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Power Factor A" ;
    switch:hasObjectPropertyId "29e89040-12d9-420b-91ff-d2b92c1de68c" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_6kGdS8aA74 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Power A" ;
    switch:hasObjectPropertyId "3e1c01bf-7977-4570-9e3b-2cae7f435baa" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_6o0pCBc2rS a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current Average" ;
    switch:hasObjectPropertyId "9393847c-5de0-4f8c-ac7a-54ee5d92a8a6" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_7CdRnh1rrh a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Power" ;
    switch:hasObjectPropertyId "0d8361ff-69e0-438d-b6ea-d38f97cea886" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_7llu29hsaJ a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current Average" ;
    switch:hasObjectPropertyId "b2843a45-60fc-46b9-b596-99da176a67b8" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_7rMnT94o1T a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "6719113e-1d5c-434f-b0f9-0a8326c8d36d" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_7tuH3ELdf2 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Power A" ;
    switch:hasObjectPropertyId "1814664e-ad53-48c0-a631-1533ec1ef825" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_8CCMcOpPIK a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current C" ;
    switch:hasObjectPropertyId "dc7957bc-3f5b-4572-aa37-fa07cb0e18b9" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_8FN5E0f4pp a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Energy Delivered" ;
    switch:hasObjectPropertyId "354a402a-66bb-42b9-a38d-ed4bda5b7ff5" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_8Y1dapbITw a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage AB" ;
    switch:hasObjectPropertyId "82976080-58d9-4d36-a302-73f6cb110cdc" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_8addpVq3B1 a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Apparent Power B" ;
    switch:hasObjectPropertyId "c6907960-4666-4ecf-9468-47bf62b0c2c8" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_8bxU1MzDd8 a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Apparent Power" ;
    switch:hasObjectPropertyId "49b5179a-0eed-41ec-8aad-9e59cc7c5f72" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_8cjdSeyGWn a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "edccd364-829c-4cdb-9083-1f95b324cbbe" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_909oM9a5Py a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Voltage BN" ;
    switch:hasObjectPropertyId "f4c3181c-72b6-46d5-87ec-663a84d8a330" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_9Aju0AWM2D a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current B" ;
    switch:hasObjectPropertyId "3bbe48ed-a1d4-46e2-b41a-a21cf903a720" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_9eUBEP81XX a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Power B" ;
    switch:hasObjectPropertyId "425eeb33-9b55-4c65-9b5d-a7ea9b8d2d90" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_9rSzxui6AW a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Power Factor C" ;
    switch:hasObjectPropertyId "b4cac9bc-f262-4ae3-8d2a-b1c64862abe3" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_A1lcFqB2gO a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current G" ;
    switch:hasObjectPropertyId "e63ae091-c3ed-41e5-a40a-f1b03ea1b9e2" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_A6v44ESWSr a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage AB" ;
    switch:hasObjectPropertyId "7facde68-2d90-48fe-93e0-a20a7ff3c410" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_ATLQEVkDhW a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Energy Delivered" ;
    switch:hasObjectPropertyId "5659864c-8627-42ac-afda-4cd27a924c75" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_AVqNMnTLxq a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Power C" ;
    switch:hasObjectPropertyId "df96e818-ba8c-49a0-bf5a-1f3ee250efd2" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_Aaqueiqu0e a brick:Position_Command ;
    rdfs:label "Discharge Air Damper Position Command" ;
    brick:isPointOf building:eqp_F4upvh58tF ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-3 - Discharge Air Damper Position" ;
    switch:hasIntegrationId "312664" ;
    switch:hasObjectPropertyId "93767b33-f454-4367-bb41-addd6285bef9" ;
    switch:hasPointName "Discharge Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-3" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_AawieWei9k a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Frequency" ;
    switch:hasIntegrationId "303278" ;
    switch:hasObjectPropertyId "827e4528-c255-47b2-af37-f2c8d75ad735" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_AdnWnF0PDG a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Power Factor" ;
    switch:hasObjectPropertyId "7c75022a-9f23-401c-9d0e-688252c7ae8e" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_Aecie3IeCo a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage BN" ;
    switch:hasIntegrationId "2773895" ;
    switch:hasObjectPropertyId "5812c3ff-1b45-4ced-be52-94c986e81931" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_Aesaimae9U a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Mode" ;
    switch:hasIntegrationId "335701" ;
    switch:hasObjectPropertyId "2d2f1e82-37d0-412b-8ad7-c220488cf330" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_Aey2aer9ti a switch:Condenser_Water_Differential_Pressure_Sensor ;
    rdfs:label "CDW Delta-P" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CDW Delta-P" ;
    switch:hasIntegrationId "3715511" ;
    switch:hasObjectPropertyId "258c12a3-5007-4b9a-a521-a31ba99644ba" ;
    switch:hasPointName "CDW Delta-P" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Delta-P" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Delta-P" ] ) .

building:pnt_Agh2he0iet a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_yae7Yei7 ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Fan Run Status" ;
    switch:hasIntegrationId "307214" ;
    switch:hasObjectPropertyId "d638a977-b724-40c2-be9f-c6c2ff00aef5" ;
    switch:hasPointName "Discharge Air Fan Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Run Status" ] ) .

building:pnt_Ahn9pee7wo a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Return Air Temperature" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Return Air Temperature" ;
    switch:hasIntegrationId "306211" ;
    switch:hasObjectPropertyId "da6dee53-3e2b-4148-80ca-49de1f93fc98" ;
    switch:hasPointName "Return Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Temperature" ] ) .

building:pnt_Ai8yahghoo a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Active Energy Delivered (Sample)" ;
    switch:hasIntegrationId "2624534" ;
    switch:hasObjectPropertyId "901bb6fd-b954-4962-9892-cbb4df8f6230" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_Aibaithai5 a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_aey8Elik ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - HHW Valve Position" ;
    switch:hasIntegrationId "306307" ;
    switch:hasObjectPropertyId "14ed860d-d5d5-4da1-8e76-51abb7caf87c" ;
    switch:hasPointName "HHW Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Valve Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Valve Position" ] ) .

building:pnt_AlWAZWrlAy a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Power B" ;
    switch:hasObjectPropertyId "4c47381d-e67b-42d9-b4c8-1d6487fa1b8e" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_Ao3eaz2quo a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Zone Air Temperature" ;
    switch:hasIntegrationId "335696" ;
    switch:hasObjectPropertyId "4d497984-fc65-451b-9be1-4a2169e7ebb5" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_Ao8aid8iev a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Terminal Load" ;
    switch:hasIntegrationId "306411" ;
    switch:hasObjectPropertyId "5e18d72a-c512-4953-a95c-badc7c92620d" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_BCWH56eSFJ a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage CA" ;
    switch:hasObjectPropertyId "1aa7aa58-ffce-4303-b6cf-8712f4e59b11" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_BPfNFrXGcP a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Power" ;
    switch:hasObjectPropertyId "c82f983f-169d-43fe-b9b0-9e9292cf037d" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_BRpfDyyQ5C a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Current B" ;
    switch:hasObjectPropertyId "b8b6b63e-d408-489e-91cb-2db975c8bb31" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_BUjiEG7MGW a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "4694997c-a627-4c90-aced-db5974bcc9be" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_Bae0aikoo0 a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_boh2eePiex ;
    switch:hasDisplayName "VAV.L20.10B - Discharge Air Damper Position" ;
    switch:hasIntegrationId "333744" ;
    switch:hasObjectPropertyId "9fad99d8-7e38-4479-a840-7e04173901a0" ;
    switch:hasPointName "Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_BaediB4cho a switch:Cooling_Call_Request_Status ;
    rdfs:label "Cooling Call" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Cooling Call" ;
    switch:hasIntegrationId "307335" ;
    switch:hasObjectPropertyId "bc8ed514-3807-465c-8e30-7d3c7b47b58c" ;
    switch:hasPointName "Cooling Call" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Cooling Call" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Cooling Call" ] ) .

building:pnt_Bei2eiro6j a switch:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "CHW Entering Temperature" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Entering Temperature" ;
    switch:hasIntegrationId "3715504" ;
    switch:hasObjectPropertyId "ce8d3b4a-0369-4f1c-9aab-d02bf83c884a" ;
    switch:hasPointName "CHW Entering Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Entering Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Entering Temperature" ] ) .

building:pnt_Bo3xiiniSh a switch:Fault_Mode_Status ;
    rdfs:label "Alarm Mode" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Alarm Mode" ;
    switch:hasIntegrationId "303468" ;
    switch:hasObjectPropertyId "913884f6-ea64-4094-bb7a-fe847c679c83" ;
    switch:hasPointName "Alarm Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Alarm Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Alarm Mode" ] ) .

building:pnt_BrpxHiFmk6 a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Voltage CN" ;
    switch:hasObjectPropertyId "f89e9322-4f99-41cf-82ef-2b1388811b83" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_Bu1dooquoo a brick:Occupancy_Status ;
    rdfs:label "Occupancy Status" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Occupancy Status" ;
    switch:hasIntegrationId "307333" ;
    switch:hasObjectPropertyId "39b1efef-8f3a-4a00-b0b8-2d8e0333d8eb" ;
    switch:hasPointName "Occupancy Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Status" ] ) .

building:pnt_BzWoWmAPFJ a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage AN" ;
    switch:hasObjectPropertyId "0a2e541b-17b9-4824-950f-a9ceb6173ccd" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_C4DkEcub0t a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current C" ;
    switch:hasObjectPropertyId "50cd453e-6096-49cc-9626-b73707ee5609" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_C9x4t3SNn8 a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage CN" ;
    switch:hasObjectPropertyId "da0f5124-226f-4596-9586-afc02579d13a" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_CBAnvLZWUk a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Power" ;
    switch:hasObjectPropertyId "1a5ee9db-8e63-46d5-94c8-1c112365a060" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_CKo4iytrdI a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Power C" ;
    switch:hasObjectPropertyId "70fd4108-6bf2-4510-a33f-b5e97400bd5f" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_Ceeng7eiro a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_ni8ga2eeKe ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F76 - Return Air Fan Run Command" ;
    switch:hasIntegrationId "307268" ;
    switch:hasObjectPropertyId "dbc97fc4-624d-43a8-8ba6-7ef3f247afd3" ;
    switch:hasPointName "Return Air Fan Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Run Command" ] ) .

building:pnt_Chafuzoy8T a brick:Discharge_Air_Static_Pressure_Sensor ;
    rdfs:label "Discharge Air Pressure" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Pressure" ;
    switch:hasIntegrationId "306217" ;
    switch:hasObjectPropertyId "49f50585-c803-4223-8ede-e9acbbf64600" ;
    switch:hasPointName "Discharge Air Pressure" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure" ] ) .

building:pnt_Chie7pahh0 a switch:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "CDW Entering Temperature" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CDW Entering Temperature" ;
    switch:hasIntegrationId "3715508" ;
    switch:hasObjectPropertyId "7f1167b1-ccc7-4bb4-ac61-400a514868d5" ;
    switch:hasPointName "CDW Entering Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Entering Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Entering Temperature" ] ) .

building:pnt_Chig6ohha8 a brick:Operating_Mode_Status ;
    rdfs:label "Operation Mode" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Operation Mode" ;
    switch:hasIntegrationId "307431" ;
    switch:hasObjectPropertyId "97c36d3c-07aa-4cff-bd38-40e1262c443c" ;
    switch:hasPointName "Operation Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Operation Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Operation Mode" ] ) .

building:pnt_Chu6eed9Oh a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Terminal Load" ;
    switch:hasIntegrationId "333739" ;
    switch:hasObjectPropertyId "23ec3717-a1b2-4d76-8cc1-c82738fbb4a0" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_CzzRdYLjtn a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Power Factor C" ;
    switch:hasObjectPropertyId "17b4d8c7-6889-4daf-8fce-5a4ec6dd0dd2" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_D04Yk656W7 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Power Factor C" ;
    switch:hasObjectPropertyId "51924ca1-c696-4cf2-a8b6-67cb4bd90047" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_D54nq98a8g a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage BC" ;
    switch:hasObjectPropertyId "d9b4367c-6ba4-4be3-aa0d-b661deaa327c" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_DDkLlVBvDm a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Energy Delivered" ;
    switch:hasObjectPropertyId "f7c43338-0ed6-4589-85df-6fdf6bba1cfb" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_DKXu5J3ssi a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Power" ;
    switch:hasObjectPropertyId "b98fec69-227d-4e51-871e-35a46c9f6d8b" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_DMZiRvwRjW a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Power C" ;
    switch:hasObjectPropertyId "205f56c9-3b4a-42f6-9f4d-c464eaaa86a0" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_DdrIWo0OMX a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current B" ;
    switch:hasObjectPropertyId "a1c543e3-232e-45c9-b83d-80a62dcf5e35" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_DjgcxIN6jQ a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage BN" ;
    switch:hasObjectPropertyId "2c40ed4a-e1e7-4a16-80fe-282dad259216" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_DlEfEsty5S a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Apparent Power B" ;
    switch:hasObjectPropertyId "585b95aa-c265-4c09-904b-dda106be8111" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_Doh3sisei6 a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage BN" ;
    switch:hasIntegrationId "2773901" ;
    switch:hasObjectPropertyId "03b9dd09-744e-4532-9978-d6e2c36d581d" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_DqUxMkKOu1 a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Voltage BN" ;
    switch:hasObjectPropertyId "04053034-fed0-4216-90a0-1b47e9df9501" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_EQEJ9eqh4t a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Energy Received" ;
    switch:hasObjectPropertyId "28b99655-7567-49ae-8b0c-e5fb59c94e92" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_EaPtPuI3Dz a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Energy Received" ;
    switch:hasObjectPropertyId "3e446b8d-6d8b-4695-9381-082c51c108c5" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_Eb5joYDG5M a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Power Factor" ;
    switch:hasObjectPropertyId "9b9adf92-13ed-482b-a0b9-a17af280c564" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_Eefup4ieti a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Terminal Load" ;
    switch:hasIntegrationId "307107" ;
    switch:hasObjectPropertyId "1176f1f4-3d78-471b-a528-09f988272477" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_Eequ3keesh a brick:Overridden_Status ;
    rdfs:label "Override Status" ;
    brick:isPointOf building:eqp_OtohSh9h ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Entering Isolation Valve Status" ;
    switch:hasIntegrationId "3715832" ;
    switch:hasObjectPropertyId "4db9d360-33d5-4e52-a7ed-a7638a03a0a1" ;
    switch:hasPointName "CHW Entering Isolation Valve Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Entering Isolation Valve Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Entering Isolation Valve Status" ] ) .

building:pnt_EiGh7gathu a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Frequency" ;
    switch:hasIntegrationId "2766067" ;
    switch:hasObjectPropertyId "52d7ea15-7248-46e8-9653-bb4350785875" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_EiVietie1o a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage AB" ;
    switch:hasIntegrationId "2773793" ;
    switch:hasObjectPropertyId "2252e1a8-79f2-43f1-8b47-cae92b76eb15" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_EiVu0neigh a brick:Energy_Usage_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Active Energy Delivered PowerUsed" ;
    switch:hasIntegrationId "3746247" ;
    switch:hasObjectPropertyId "4a490433-6f6b-4a5d-a9fc-3364bc7c11d5" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_Eig1V9KQ5h a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage AN" ;
    switch:hasObjectPropertyId "75c602ef-e30b-4deb-837a-30395a5266f2" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_Eijei4Atei a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage AB" ;
    switch:hasIntegrationId "2773799" ;
    switch:hasObjectPropertyId "9708441c-3610-4c8e-8a15-a484102dc1c5" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_Eingeewae3 a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_uopo9aiGei ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Return Air Damper Position Command" ;
    switch:hasIntegrationId "306287" ;
    switch:hasObjectPropertyId "f28d9263-869c-4ab9-a199-247e5c7d8336" ;
    switch:hasPointName "Return Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Damper Position Command" ] ) .

building:pnt_Engai4AhW9 a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Fan Enable Status" ;
    switch:hasIntegrationId "302559" ;
    switch:hasObjectPropertyId "13697b82-1ce7-42a3-8401-f58c7787b948" ;
    switch:hasPointName "Fan Enable Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fan Enable Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fan Enable Status" ] ) .

building:pnt_FBwyUh6ObC a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Apparent Power C" ;
    switch:hasObjectPropertyId "15f08514-f467-47ed-9917-402107b97977" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_FP8OL2PhkE a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Current B" ;
    switch:hasObjectPropertyId "66265bbc-c89f-4ff1-9a4f-b2dfd2336779" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_FXvNvUxsoK a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current B" ;
    switch:hasObjectPropertyId "18e4f8ea-3bb1-48e6-bbe7-c1e735365537" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_Fa1omahth9 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Zone Air Temperature" ;
    switch:hasIntegrationId "343555" ;
    switch:hasObjectPropertyId "8896a61b-31ec-4ac2-a3d4-e8f24e2f6c05" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_FaYYpNbuZ5 a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Energy Received" ;
    switch:hasObjectPropertyId "37a7a792-af2f-47b7-8860-c88ab066171b" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_G8pT1WkITP a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "9c9ef2cc-52d9-47bf-ab0c-9168ff713bb0" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_GHd0qMYlNo a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Apparent Power" ;
    switch:hasObjectPropertyId "e7a0e452-1cc1-4753-8f1f-a8b78f02d91d" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_GMbXnuMMGK a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Power Factor B" ;
    switch:hasObjectPropertyId "712f5fe7-3c43-43f7-9e44-1505c2cbf410" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_GWUAdNje8W a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Voltage BN" ;
    switch:hasObjectPropertyId "24b900df-2ca5-46d1-9c72-62db64695e40" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_Gahx4mooch a brick:Return_Air_Enthalpy_Sensor ;
    rdfs:label "Return Air Enthalpy" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Return Air Enthalpy" ;
    switch:hasIntegrationId "306662" ;
    switch:hasObjectPropertyId "6527de0d-0fca-4947-89ff-ac1eb599168d" ;
    switch:hasPointName "Return Air Enthalpy" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Enthalpy" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Enthalpy" ] ) .

building:pnt_GcVzXgdxgx a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Power A" ;
    switch:hasObjectPropertyId "1926f225-6b55-4e5c-9a48-201f525f808f" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_GeecLdPXPf a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current N" ;
    switch:hasObjectPropertyId "685a8322-10b6-4353-9c69-90cbc8634c89" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_Gias1Kuang a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Mixed Air Temperature" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Mixed Air Temperature" ;
    switch:hasIntegrationId "306197" ;
    switch:hasObjectPropertyId "78f6131c-06d2-40e6-8211-2df534e778eb" ;
    switch:hasPointName "Mixed Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mixed Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Mixed Air Temperature" ] ) .

building:pnt_GkCBUeOjUv a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "e2b648ce-be3f-42c9-b3bf-236d3bbc2b9d" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_Guaca9ood8 a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L021-01A - Active Energy Delivered" ;
    switch:hasIntegrationId "2624483" ;
    switch:hasObjectPropertyId "512f1446-bd65-49bb-aac2-8d27359a6fdf" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_H8oWYVOf5D a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage L-L Average" ;
    switch:hasObjectPropertyId "8368d1a0-d9f1-4a9b-96cc-38cba40634c6" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_HJA1tkEK6K a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current G" ;
    switch:hasObjectPropertyId "61d06596-c107-40f9-a57f-1df228db0a86" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_Hh93hgmhbB a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage L-N Average" ;
    switch:hasObjectPropertyId "eb5cd26d-a8c3-4089-8989-fdb758f734aa" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_Hie2yeiPie a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Run Status" ;
    switch:hasIntegrationId "303377" ;
    switch:hasObjectPropertyId "53e969c9-e442-4d48-ab84-f4df62c79ee8" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_HkZk4kF32n a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Power B" ;
    switch:hasObjectPropertyId "b5036a04-2fca-4ea0-a84f-aca9b860b03d" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_HmHFqWI0Ni a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage L-L Average" ;
    switch:hasObjectPropertyId "b908d0e4-af90-4e67-b40e-33a1891d3c51" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_HwQPyJwgqP a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Apparent Power B" ;
    switch:hasObjectPropertyId "88f0dcea-761f-4562-83ac-6d81421a05c0" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_I8zlnwa9OR a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Power C" ;
    switch:hasObjectPropertyId "5aeb49fa-bdc1-4510-9265-9972e9eb6fdd" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_I9J86WSNwH a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Current B" ;
    switch:hasObjectPropertyId "922856ff-f5ab-4ba6-b628-a84df0bc1f0c" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_IY2LEGFFSN a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Voltage CN" ;
    switch:hasObjectPropertyId "bd097396-05e5-4a87-82c5-96d3e0d3c2ea" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_Ic8phooSh0 a brick:Discharge_Air_Static_Pressure_Setpoint ;
    rdfs:label "Discharge Air Pressure Setpoint" ;
    brick:isPointOf building:eqp_E8TVbFyGbz ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-1 - Discharge Air Pressure Setpoint" ;
    switch:hasIntegrationId "312997" ;
    switch:hasObjectPropertyId "0387ef01-a8cc-40d6-bad7-59af2a1783f7" ;
    switch:hasPointName "Discharge Air Pressure Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-1" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure Setpoint" ] ) .

building:pnt_IeSingai8d a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Frequency" ;
    switch:hasIntegrationId "3715524" ;
    switch:hasObjectPropertyId "1ec2d654-ca2f-485d-aa20-f01a510f41df" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_Iebie4WahC a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "338685" ;
    switch:hasObjectPropertyId "ce6de91b-49a4-40d1-8b57-5aaeb2ac3f85" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_Iec5eewohc a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Discharge Air Temperature" ;
    switch:hasIntegrationId "338423" ;
    switch:hasObjectPropertyId "793031a9-02de-4ee7-b4c4-371a054e41db" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_Iec9vuQuuo a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_ejei3ahJ ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Outside Air Damper Position Command" ;
    switch:hasIntegrationId "306246" ;
    switch:hasObjectPropertyId "7d3fb7df-9b6f-4cea-a924-ec3e284c20d1" ;
    switch:hasPointName "Outside Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Outside Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Outside Air Damper Position Command" ] ) .

building:pnt_Ief3diuR3a a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "333733" ;
    switch:hasObjectPropertyId "50237187-e8ca-4ffa-8ba1-65822bcdbd6a" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_Ieghae2tae a switch:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "CDW Leaving Temperature" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CDW Leaving Temperature" ;
    switch:hasIntegrationId "3715509" ;
    switch:hasObjectPropertyId "f947e7c7-712a-4e61-be76-e5ec1264cda8" ;
    switch:hasPointName "CDW Leaving Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Leaving Temperature" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Leaving Temperature" ] ) .

building:pnt_IejoPhi8Ia a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Run Status" ;
    switch:hasIntegrationId "3715918" ;
    switch:hasObjectPropertyId "d966263a-edb0-4f3c-b991-405d15e02ef0" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_Iek0phahVi a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Current N" ;
    switch:hasIntegrationId "2766034" ;
    switch:hasObjectPropertyId "092bdfd0-ae96-43d1-b3db-7b55da05e849" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_Iequaqu9pu a switch:Position_Mode_Status ;
    rdfs:label "Discharge Air Damper Position Mode Status" ;
    brick:isPointOf building:eqp_E8TVbFyGbz ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-1 - Discharge Air Damper Position Command" ;
    switch:hasIntegrationId "313262" ;
    switch:hasObjectPropertyId "3aef066f-81b3-4bc9-8de3-a938e4d00f5a" ;
    switch:hasPointName "Discharge Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-1" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position Command" ] ) .

building:pnt_Ies1joo2jo a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Discharge Air Temperature" ;
    switch:hasIntegrationId "338701" ;
    switch:hasObjectPropertyId "f55b8c3e-430b-481c-be3d-4f63e75917f0" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_Ieshei5ga8 a brick:Fault_Status ;
    rdfs:label "Filter Alarm" ;
    brick:isPointOf building:eqp_xCL6mrnYfO ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Filter Alarm" ;
    switch:hasIntegrationId "343532" ;
    switch:hasObjectPropertyId "c40082f0-1498-41c4-b510-c1324a9b8712" ;
    switch:hasPointName "Filter Alarm" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Filter Alarm" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Filter Alarm" ] ) .

building:pnt_Ifaech6bae a switch:Position_Status ;
    rdfs:label "Position Status" ;
    brick:isPointOf building:eqp_wkQG90iqmc ;
    switch:hasDisplayName "CT.L03.01 - CDW Entering Isolation Valve Status" ;
    switch:hasIntegrationId "3630789" ;
    switch:hasObjectPropertyId "9dde88bb-4eb4-4c2e-ba75-2d54cb133ab4" ;
    switch:hasPointName "CDW Entering Isolation Valve Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Entering Isolation Valve Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Entering Isolation Valve Status" ] ) .

building:pnt_ImiequoeL4 a brick:Discharge_Air_Static_Pressure_Sensor ;
    rdfs:label "Discharge Air Pressure" ;
    brick:isPointOf building:eqp_F4upvh58tF ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-3 - Discharge Air Pressure" ;
    switch:hasIntegrationId "312680" ;
    switch:hasObjectPropertyId "f71e3022-ab7a-4cac-a789-9d1ee570b65f" ;
    switch:hasPointName "Discharge Air Pressure" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-3" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure" ] ) .

building:pnt_Iquoo7aepe a switch:Position_Mode_Status ;
    rdfs:label "Discharge Air Damper Status" ;
    brick:isPointOf building:eqp_F4upvh58tF ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-3 - Discharge Air Damper Status" ;
    switch:hasIntegrationId "313260" ;
    switch:hasObjectPropertyId "ed438e9e-8da3-4a9a-b697-4f8202770587" ;
    switch:hasPointName "Discharge Air Damper Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-3" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Status" ] ) .

building:pnt_Ithaeth5Ju a switch:Condenser_Water_Differential_Temperature_Sensor ;
    rdfs:label "CDW Delta-T" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CDW Delta-T" ;
    switch:hasIntegrationId "3715581" ;
    switch:hasObjectPropertyId "afad62c3-a5bb-454e-b76f-2d2f26f7709d" ;
    switch:hasPointName "CDW Delta-T" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Delta-T" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Delta-T" ] ) .

building:pnt_Iu6zeebohg a switch:Maintenance_Mode_Enable_Status ;
    rdfs:label "Out of Service Status" ;
    brick:isPointOf building:eqp_cX1D6H1EQU ;
    switch:hasDisplayName "CT.L03.01 - Out of Service Status" ;
    switch:hasIntegrationId "3630890" ;
    switch:hasObjectPropertyId "d80218c2-6436-4d1f-ae5d-2926c3953044" ;
    switch:hasPointName "Out of Service Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Out of Service Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Out of Service Status" ] ) .

building:pnt_J7eIoASMPK a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Voltage AN" ;
    switch:hasObjectPropertyId "97ed52c4-46de-4ef8-97e6-c9b551d6a970" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_JHn3vOo8CQ a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Power Factor A" ;
    switch:hasObjectPropertyId "77aa0d63-7455-4d80-933c-e1d78146ccc2" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_JZnkvhCpak a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Current C" ;
    switch:hasObjectPropertyId "3929d2cb-3018-40e3-90c8-cadc9e472a4d" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_Jw5N5Y05nR a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage BN" ;
    switch:hasObjectPropertyId "4f378a7a-2613-4928-a621-856c825137a1" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_K1q4Tmk1ea a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage CN" ;
    switch:hasObjectPropertyId "8dd1866e-b8d6-4de3-83c4-8db1ac715bf1" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_KBttzxfpq0 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Power C" ;
    switch:hasObjectPropertyId "0695d5ac-8e1f-4a4d-bb3a-eb2f76580c6e" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_KCWGYfJWeJ a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Power Factor A" ;
    switch:hasObjectPropertyId "633b0f1b-2452-4697-8d41-193694744760" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_KDUK7GyArw a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current Average" ;
    switch:hasObjectPropertyId "ca31271a-cd59-43d2-ade3-92ee28518345" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_KIFlROMjQ7 a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current B" ;
    switch:hasObjectPropertyId "f51a9224-2a8b-46c6-b565-60fa7086a824" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_KaUsE0LAZp a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current A" ;
    switch:hasObjectPropertyId "ccb905fe-1e1a-40fa-b777-7c95a131fea4" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_KhakMcTdGx a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Power Factor B" ;
    switch:hasObjectPropertyId "949c76f4-7e00-4b26-85b0-5cdd7129b1c6" ;
    switch:hasPointName "Power Factor B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor B" ] ) .

building:pnt_L0P92bxQU8 a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current Average" ;
    switch:hasObjectPropertyId "62610e9a-5c70-4c1e-9c99-7b33025935b6" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_L55IQlmgTt a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Voltage CN" ;
    switch:hasObjectPropertyId "c19db4aa-bf94-4676-94fd-f185694a3fe4" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_LC6gVmTRVm a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Energy Received" ;
    switch:hasObjectPropertyId "be4ddf45-3400-40b3-9d87-cc600445136e" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_LK5wqSOFwh a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage AB" ;
    switch:hasObjectPropertyId "d6f9e376-c541-4ada-bcc8-1d311dc57e9c" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_LL1ZMxO5I0 a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current A" ;
    switch:hasObjectPropertyId "ae8cb3c3-5ca0-49b9-8168-f3ea3ce16910" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_LQFeKoOBJl a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Energy Received" ;
    switch:hasObjectPropertyId "7e50d8d9-01a4-4e4d-896b-b72d702b3bf2" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_Lah0chephi a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Mode" ;
    switch:hasIntegrationId "333701" ;
    switch:hasObjectPropertyId "2b6d8c4d-0f7d-4c5b-ae52-01c47218e1b6" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_LaoKei1fe6 a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Total Runtime" ;
    switch:hasIntegrationId "303286" ;
    switch:hasObjectPropertyId "d0de7461-1e38-4bce-8b3f-c062beb8d7b2" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_Lieng0Moh5 a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_aiJ4Meiw ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F77 - Return Air Fan Run Command" ;
    switch:hasIntegrationId "307275" ;
    switch:hasObjectPropertyId "d662948b-78b5-44fc-87e2-d405f99e704c" ;
    switch:hasPointName "Return Air Fan Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Run Command" ] ) .

building:pnt_Loh1hee0oy a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Fault Status" ;
    switch:hasIntegrationId "3715821" ;
    switch:hasObjectPropertyId "6087b1f5-9376-435b-b54c-fa45791527cd" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_Loog8Su0ee a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Discharge Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Temperature Setpoint" ;
    switch:hasIntegrationId "306704" ;
    switch:hasObjectPropertyId "75389983-02ee-4d24-ab1f-c7a831eb9888" ;
    switch:hasPointName "Discharge Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature Setpoint" ] ) .

building:pnt_LzZozt1N8y a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Voltage BN" ;
    switch:hasObjectPropertyId "f8f9ddc0-672d-40b1-98fe-d58d12347f3c" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_MBy6UboWju a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Frequency" ;
    switch:hasObjectPropertyId "8376e513-bfa0-404c-adf6-26333f38b3b6" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_MKAEjnO33J a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Energy Received" ;
    switch:hasObjectPropertyId "c5e16e6f-e47f-4369-94ff-d9d4ac7d517a" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_MM1f8mCOy8 a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage BC" ;
    switch:hasObjectPropertyId "9e67d609-63f9-49c8-a02f-5ae9928e3554" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_MUuMqNxTSM a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Apparent Power C" ;
    switch:hasObjectPropertyId "84266965-5e89-41c3-aa61-fba2113cd48a" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_MWOKvgthhL a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current C" ;
    switch:hasObjectPropertyId "290c0f7c-0550-45e6-86b2-613aaa57b3e9" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_MWkLVVHr93 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Power Factor C" ;
    switch:hasObjectPropertyId "fbf78d2a-e315-4287-a397-d3490f9779e3" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_MXfuYPigPV a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Power Factor B" ;
    switch:hasObjectPropertyId "d695c78f-1d88-4147-af33-1ec21ba21f79" ;
    switch:hasPointName "Power Factor B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor B" ] ) .

building:pnt_MZ6V40I2rS a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage CN" ;
    switch:hasObjectPropertyId "f52e7a28-2b34-4da8-b2e9-f24d2660a94b" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_Mievida1um a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Fan Fault Status" ;
    switch:hasIntegrationId "3630817" ;
    switch:hasObjectPropertyId "f8084541-c651-4123-83a8-aaacc2f1339a" ;
    switch:hasPointName "Fan Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fan Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fan Fault Status" ] ) .

building:pnt_Mkl2776zjv a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "a9025ac5-bcd7-4208-af08-b0ba768462d1" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_Moh4faf5po a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Discharge Air Flow Setpoint" ;
    switch:hasIntegrationId "335714" ;
    switch:hasObjectPropertyId "8511a076-4ac5-4942-94c6-01f417c2b902" ;
    switch:hasPointName "Discharge Air Flow Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow Setpoint" ] ) .

building:pnt_Mohshir3fu a switch:Emergency_Mode_Status ;
    rdfs:label "Emergency Mode" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Emergency Mode" ;
    switch:hasIntegrationId "325328" ;
    switch:hasObjectPropertyId "30d164fd-c6eb-45ac-962b-f58d89e15c62" ;
    switch:hasPointName "Emergency Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Emergency Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Emergency Mode" ] ) .

building:pnt_MyyY70Tbvq a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Energy Delivered" ;
    switch:hasObjectPropertyId "a3d1f46a-5465-484f-8996-a083f568cd8a" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_NNdmQMW7Z1 a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Energy Delivered" ;
    switch:hasObjectPropertyId "e9390b66-680b-4e4f-b799-0535ac36601f" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_NY8p9xm4w0 a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current N" ;
    switch:hasObjectPropertyId "b9a340bd-48d3-4e1b-9e83-70c57b71262a" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_Nae9xeicha a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage AN" ;
    switch:hasIntegrationId "2773833" ;
    switch:hasObjectPropertyId "15b57351-37f1-41e2-b45d-483ee1f2ece2" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_Nee8ip2Uoj a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Fan Speed" ;
    switch:hasIntegrationId "3630670" ;
    switch:hasObjectPropertyId "6092955a-d351-493f-b7d2-566eab729692" ;
    switch:hasPointName "Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fan Speed" ] ) .

building:pnt_NfjIGEW9ZR a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Frequency" ;
    switch:hasObjectPropertyId "a2482181-9ed2-4c5a-a679-5f548dd7b246" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_NgJ3YniDfK a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Apparent Power B" ;
    switch:hasObjectPropertyId "3950d75a-5201-48f5-b3fd-954de998e9c9" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_Njwg9OnIxj a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current C" ;
    switch:hasObjectPropertyId "ef3a6895-cb4b-4fea-9572-f2a37e89ca08" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_NqnuxiRK7d a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage AN" ;
    switch:hasObjectPropertyId "0212dd4c-e834-445a-afb8-648326f8dc7f" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_NubkhrhouY a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Frequency" ;
    switch:hasObjectPropertyId "2466a661-a207-4dec-873d-9fbf55d2ab8b" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_O1CLEypph6 a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage L-L Average" ;
    switch:hasObjectPropertyId "e88a6103-045a-4341-92a7-f4aafa22c98e" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_OMgLqwHdAs a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Power Factor C" ;
    switch:hasObjectPropertyId "9fa4e6d7-be79-4248-9ae5-764f13be3a49" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_OQJyA2REfp a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Power Factor C" ;
    switch:hasObjectPropertyId "b43bbe20-2cf6-4a98-908f-6977b8cce781" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_OhW2ahf4he a brick:Speed_Command ;
    rdfs:label "Speed Command" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Speed" ;
    switch:hasIntegrationId "303259" ;
    switch:hasObjectPropertyId "b5e4779c-4d38-4942-9377-cc56eb5e9832" ;
    switch:hasPointName "Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Speed" ] ) .

building:pnt_Ohcohd9Hie a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_ni8ga2eeKe ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F76 - Return Air Fan Run Status" ;
    switch:hasIntegrationId "307222" ;
    switch:hasObjectPropertyId "6391a433-c4c7-459b-a743-554f96f4f719" ;
    switch:hasPointName "Return Air Fan Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Run Status" ] ) .

building:pnt_Ohv5aogh7t a switch:Leaving_Hot_Water_Temperature_Setpoint ;
    rdfs:label "HHW Leaving Temperature Setpoint" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - HHW Leaving Temperature Setpoint" ;
    switch:hasIntegrationId "303248" ;
    switch:hasObjectPropertyId "3e43613c-2d20-4ef3-a623-91b266ef7084" ;
    switch:hasPointName "HHW Leaving Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Leaving Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Leaving Temperature Setpoint" ] ) .

building:pnt_Ohzodie8Up a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Run Command" ;
    switch:hasIntegrationId "3715845" ;
    switch:hasObjectPropertyId "c0752cf6-e293-43ca-8484-f7bfd74fd4d8" ;
    switch:hasPointName "Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Command" ] [ meta:key "Original_PointName" ;
                meta:value "Run Command" ] ) .

building:pnt_Omoh5ieNg0 a switch:Fault_Mode_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_aiJ4Meiw ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F77 - Return Air Fan Fault Status" ;
    switch:hasIntegrationId "307475" ;
    switch:hasObjectPropertyId "798a484a-bbdb-4664-936d-4542ed8b35f4" ;
    switch:hasPointName "Return Air Fan Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Fault Status" ] ) .

building:pnt_Oof5Un8osh a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "338435" ;
    switch:hasObjectPropertyId "b657f412-bbf7-4402-b996-269957186529" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_Oojac2Eib6 a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Run Status" ;
    switch:hasIntegrationId "303385" ;
    switch:hasObjectPropertyId "dcfe6f24-9f44-4ab7-8439-4f844eede9fc" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_Oovei1aiya a switch:Override_Mode_Status ;
    rdfs:label "Override Mode" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Override Mode" ;
    switch:hasIntegrationId "335711" ;
    switch:hasObjectPropertyId "23adbad9-e9d0-4aea-98f5-f7b62368eff5" ;
    switch:hasPointName "Override Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Override Mode" ] ) .

building:pnt_Oox8ugha5i a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Current" ;
    switch:hasIntegrationId "3715682" ;
    switch:hasObjectPropertyId "36bea282-fd43-4c15-bb64-115e51f7f2ea" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_Or8uedG8go a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Voltage CN" ;
    switch:hasObjectPropertyId "9c46ab0b-025d-4a77-8996-ad10f818abac" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_OroochiSa5 a brick:Speed_Sensor ;
    rdfs:label "Speed" ;
    brick:isPointOf building:eqp_eey5Novi ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Fan Speed" ;
    switch:hasIntegrationId "306279" ;
    switch:hasObjectPropertyId "6dab3b22-e82c-4d68-9e62-50da0b4c0e25" ;
    switch:hasPointName "Discharge Air Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Speed" ] ) .

building:pnt_Osh2thunae a switch:Fault_Mode_Status ;
    rdfs:label "Alarm Mode" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Alarm Mode" ;
    switch:hasIntegrationId "303465" ;
    switch:hasObjectPropertyId "d83372c6-f7a5-4345-9dd8-cc2b485133b0" ;
    switch:hasPointName "Alarm Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Alarm Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Alarm Mode" ] ) .

building:pnt_OwJHNHaGzR a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Current C" ;
    switch:hasObjectPropertyId "ec07deb9-aeb5-4935-b03d-dd6dfbf44c14" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_Oyy4DDOlff a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Current B" ;
    switch:hasObjectPropertyId "f4372966-2282-4df9-8a05-48b2836e9b3f" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_P2LJ2soq04 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Power" ;
    switch:hasObjectPropertyId "6e78b9a4-6f74-428d-b795-3b1db30c38f0" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_P5nXe4q1W3 a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Current B" ;
    switch:hasObjectPropertyId "c8da3946-5024-4495-a973-db8e7f36f198" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_PECAs1sRzG a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Apparent Power" ;
    switch:hasObjectPropertyId "6f674c06-dd77-4b9e-addd-b8f5a3d0a744" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_PTpaBF54DF a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Apparent Power" ;
    switch:hasObjectPropertyId "4b00a792-b419-423a-a21a-c635c456551a" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_PYuPlF3GmD a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "d6e0faf5-144b-451c-8581-281ca803203c" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_Pee0Tie3ux a switch:Dehumidification_Call_Enable_Status ;
    rdfs:label "Dehumidification Call Enable Status" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Dehumidification Call Enable Status" ;
    switch:hasIntegrationId "307341" ;
    switch:hasObjectPropertyId "2741c67d-0b69-4859-b699-93b6d3f509aa" ;
    switch:hasPointName "Dehumidification Call Enable Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Dehumidification Call Enable Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Dehumidification Call Enable Status" ] ) .

building:pnt_PfPDovNQvE a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage CA" ;
    switch:hasObjectPropertyId "608e37f9-df22-4e4f-9034-c30c5d981994" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_Phi8aig0aS a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Frequency" ;
    switch:hasIntegrationId "3715684" ;
    switch:hasObjectPropertyId "dfab4355-7e95-4627-991a-e376c0a92b2b" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_Q34cZGiMF9 a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current N" ;
    switch:hasObjectPropertyId "7f099e84-1d1e-45b8-aade-0a62c0075aff" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_Q3jecQ5ZL7 a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current G" ;
    switch:hasObjectPropertyId "59311ae6-ebba-4207-8ad9-72b4fda4c5f3" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_QEwimjsvJJ a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Energy Delivered" ;
    switch:hasObjectPropertyId "74771291-ca8a-4c07-9c32-0bb8b2cf1292" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_QFzBkWtSFl a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Energy Received" ;
    switch:hasObjectPropertyId "eac8f4bd-aa18-4144-a9b6-f246db3f9579" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_QQRcVpDNPh a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Power" ;
    switch:hasObjectPropertyId "03ac8beb-bcb0-43c6-8605-02264e85105c" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_QVdCT9ecIY a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage AB" ;
    switch:hasObjectPropertyId "93807c64-2470-4245-905d-4a3688b0e521" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_Qi4EtwI8ZZ a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage CN" ;
    switch:hasObjectPropertyId "9ebe25fc-8c30-4999-8f8a-4cdb615aef7e" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_QpbUVu1Wg3 a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current G" ;
    switch:hasObjectPropertyId "dea55d72-7603-4a8a-9010-4ff27ea3e994" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_Quei7le4ie a brick:Average_Zone_Air_Temperature_Sensor ;
    rdfs:label "Average Zone Air Temperature" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Average Zone Air Temperature" ;
    switch:hasIntegrationId "306479" ;
    switch:hasObjectPropertyId "c897ef94-0469-4f0f-baa0-4750ab7b58b2" ;
    switch:hasPointName "Average Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Average Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Average Zone Air Temperature" ] ) .

building:pnt_Queip4faex a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_gahXei0u ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Off-coil (HC) Air Temperature" ;
    switch:hasIntegrationId "306228" ;
    switch:hasObjectPropertyId "7b85c9fb-f18d-4633-b009-601526feebeb" ;
    switch:hasPointName "Off-coil (HC) Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Off-coil (HC) Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Off-coil (HC) Air Temperature" ] ) .

building:pnt_Quiush2the a brick:Discharge_Air_Static_Pressure_Setpoint ;
    rdfs:label "Discharge Air Pressure Setpoint" ;
    brick:isPointOf building:eqp_F4upvh58tF ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-3 - Discharge Air Pressure Setpoint" ;
    switch:hasIntegrationId "312679" ;
    switch:hasObjectPropertyId "1b03abe3-d6e0-4d72-8073-f3894364750d" ;
    switch:hasPointName "Discharge Air Pressure Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-3" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure Setpoint" ] ) .

building:pnt_Quoith6ua8 a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Pressure Reset Mode" ;
    switch:hasIntegrationId "307504" ;
    switch:hasObjectPropertyId "98583185-ec7d-4bcb-8b8e-682be7b3549d" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_QwzXo6zYhZ a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Power B" ;
    switch:hasObjectPropertyId "b1ba8dcb-e67f-4ef5-a691-a0557a541a6d" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_QxjlCpgSqF a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage BN" ;
    switch:hasObjectPropertyId "cf735748-513e-4339-ac3b-2b26b2d7bb4c" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_R4apejTTEf a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "28125b2c-2099-43a8-83a7-5e1da0be33f8" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_RQ8YygetmZ a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "44ab4c62-0d74-41d7-afb2-b1db7f328d58" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_RRfkTb6T58 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Power C" ;
    switch:hasObjectPropertyId "b1deb649-e732-4797-afaa-7d2473ea4ab9" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_RTJIJlFHVW a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Current C" ;
    switch:hasObjectPropertyId "de671950-e8a3-458c-ba72-520669a1405b" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_RWvH1Dpnpm a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Power A" ;
    switch:hasObjectPropertyId "c38727d9-3cfc-4c63-b1a8-7ffc9fca99b3" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_RafLr1h1T9 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Power" ;
    switch:hasObjectPropertyId "0894f7db-29d5-4a21-9876-46005c43ba49" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_RdlgMen9mA a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Current N" ;
    switch:hasObjectPropertyId "476eae2b-9f88-4ff3-a522-15d1361e02dd" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_Rjc0lZdhGw a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Power Factor" ;
    switch:hasObjectPropertyId "8b3e0744-9cbb-4459-8077-117956d81686" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_RwmlF2J9kR a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "ee581e00-4476-4b6d-a1d7-8b73b1320ce3" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_S9OGJaJ5N9 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Power A" ;
    switch:hasObjectPropertyId "0a75ae63-8aa1-4748-a46d-fd63e33fd177" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_SLmbGFy2Cr a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current A" ;
    switch:hasObjectPropertyId "08934dcc-76b4-4733-aa9c-fb31f420a6f8" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_SMwqv6Dwoh a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Energy Received" ;
    switch:hasObjectPropertyId "eb231121-897c-439f-8c51-411df2ec0724" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_SNHbE9yKv8 a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Energy Received" ;
    switch:hasObjectPropertyId "2d164a78-7f9c-432a-8431-34d0bce53834" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_SaeWoh0ien a switch:Leaving_Hot_Water_Temperature_Sensor ;
    rdfs:label "HHW Leaving Temperature" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - HHW Leaving Temperature" ;
    switch:hasIntegrationId "303244" ;
    switch:hasObjectPropertyId "79d811f5-9240-41a7-8764-7bd9eb70f548" ;
    switch:hasPointName "HHW Leaving Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Leaving Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Leaving Temperature" ] ) .

building:pnt_Sevie3veeB a switch:Leaving_Hot_Water_Temperature_Effective_Setpoint ;
    rdfs:label "HHW Leaving Temperature Effective Setpoint" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - HHW Leaving Temperature Effective Setpoint" ;
    switch:hasIntegrationId "303287" ;
    switch:hasObjectPropertyId "f9bc9146-a0b9-44e7-bd5c-bf21342bbfab" ;
    switch:hasPointName "HHW Leaving Temperature Effective Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Leaving Temperature Effective Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Leaving Temperature Effective Setpoint" ] ) .

building:pnt_SfbUUMqj5W a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Power" ;
    switch:hasObjectPropertyId "f01565de-15f3-48ce-8904-562e04f331d3" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_Shoo4Eed8I a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Pressure Reset Mode" ;
    switch:hasIntegrationId "307456" ;
    switch:hasObjectPropertyId "f57c6635-0f5c-43ad-93f1-ddc0fecdc4b2" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_Sk63ooxf6R a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current C" ;
    switch:hasObjectPropertyId "7885554f-4db7-45af-86a8-2a4e79748f74" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_SwSCKp8Bqw a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage CN" ;
    switch:hasObjectPropertyId "c294e8a3-58c2-4198-ba6a-4f332ecaf945" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_Sz6w1OPZ1u a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current A" ;
    switch:hasObjectPropertyId "6cfbfd74-c376-4f7c-a739-9b2b820e4a54" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_T9WSNNuhz8 a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current C" ;
    switch:hasObjectPropertyId "d9150f45-a5d4-40fe-a137-7872e55b4bc1" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_TMHRldGcBg a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Apparent Power A" ;
    switch:hasObjectPropertyId "0288004e-b06e-4815-8726-b675fc8a9956" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_TRLJ4hh7vI a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage AB" ;
    switch:hasObjectPropertyId "b252c026-7fa5-4a7e-8c0a-93bc55dd4e38" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_ThingeiQu8 a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "CHW Delta-P" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Delta-P" ;
    switch:hasIntegrationId "3715507" ;
    switch:hasObjectPropertyId "4d105ae9-c911-46ac-b8a9-7b37d378b16c" ;
    switch:hasPointName "CHW Delta-P" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Delta-P" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Delta-P" ] ) .

building:pnt_TldrEmbMCn a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Energy Received" ;
    switch:hasObjectPropertyId "6c9a10c5-22ff-4a5d-b9e2-ea8f307ad9e2" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_TsuMd59qXm a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Current B" ;
    switch:hasObjectPropertyId "121397bd-ede6-43b9-97e4-21f9ab7c0f35" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_U7syyXc0K2 a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Current A" ;
    switch:hasObjectPropertyId "a7346114-3bcb-4bcb-afb3-b9bdc36314df" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_U9evrfxwLU a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage CN" ;
    switch:hasObjectPropertyId "33a6f729-081f-47d5-9b75-bea5ace24fe1" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_UDTOSDDIXL a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Power C" ;
    switch:hasObjectPropertyId "56ef0a12-fc2a-401b-a74c-7dc95b1930e1" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_UGW5Pu8alK a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Frequency" ;
    switch:hasObjectPropertyId "ca157437-276d-43e2-8a99-b9223792cd33" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_UNIyd5WBsh a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current A" ;
    switch:hasObjectPropertyId "10716fb3-8a36-4573-bddf-7c82895d8bea" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_UQIvEPnvZo a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage BN" ;
    switch:hasObjectPropertyId "03d4b0ae-f7b2-414e-8203-b0fee89638f6" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_UUZ9NgHwjn a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Frequency" ;
    switch:hasObjectPropertyId "c9d42d66-c01c-4e50-a493-9135ea2b764e" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_Ue6hah1cia a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_Hh93hgmhbB ;
    switch:hasDisplayName "FCU.35C.L05.0501 - CHW Valve Position" ;
    switch:hasIntegrationId "343544" ;
    switch:hasObjectPropertyId "2aeeb033-6443-4fef-a486-ffa46c442f04" ;
    switch:hasPointName "CHW Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Valve Position" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Valve Position" ] ) .

building:pnt_Ugaeyapei1 a brick:Mixed_Air_Humidity_Sensor ;
    rdfs:label "Mixed Air Humidity" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Mixed Air Humidity" ;
    switch:hasIntegrationId "306234" ;
    switch:hasObjectPropertyId "1979ac51-50ad-475e-a26c-77cad829cc3c" ;
    switch:hasPointName "Mixed Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mixed Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Mixed Air Humidity" ] ) .

building:pnt_UpbUOH5UAK a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage CN" ;
    switch:hasObjectPropertyId "d5eb32e4-1267-4db3-ab05-007b00779bfd" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_Uqu3gaech3 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Power Factor" ;
    switch:hasIntegrationId "2773756" ;
    switch:hasObjectPropertyId "71a751ba-4c40-4e43-9ba2-27428f21c755" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_V77qRtqkhj a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage CN" ;
    switch:hasObjectPropertyId "f265a60c-db4e-4965-9f89-a8363da96306" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_VBD23s3yzG a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Power Factor" ;
    switch:hasObjectPropertyId "80f1d64d-c801-4eea-809b-b8b83d9577d9" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_Vaij7wo8ug a brick:Return_Air_Enthalpy_Sensor ;
    rdfs:label "Return Air Enthalpy" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Return Air Enthalpy" ;
    switch:hasIntegrationId "306656" ;
    switch:hasObjectPropertyId "9ae3ba7c-487a-4900-8844-caf279102501" ;
    switch:hasPointName "Return Air Enthalpy" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Enthalpy" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Enthalpy" ] ) .

building:pnt_Ve5Woo2uLi a switch:Maintenance_Mode_Enable_Status ;
    rdfs:label "Out of Service Status" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Out of Service Status" ;
    switch:hasIntegrationId "3715931" ;
    switch:hasObjectPropertyId "5a150601-498a-4c61-9378-fd8cd1ae8147" ;
    switch:hasPointName "Out of Service Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Out of Service Status" ] [ meta:key "Original_PointName" ;
                meta:value "Out of Service Status" ] ) .

building:pnt_Vj25lu0ebH a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Power C" ;
    switch:hasObjectPropertyId "90bc6336-2d27-4290-a032-539d429c8fbb" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_VyEuJGdyuj a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Current N" ;
    switch:hasObjectPropertyId "54c4e80d-3598-474a-b7c6-ca80933a262f" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_W291sE5wjN a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Power Factor B" ;
    switch:hasObjectPropertyId "9d3fae85-b639-4b13-bff4-e65da48331e3" ;
    switch:hasPointName "Power Factor B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor B" ] ) .

building:pnt_WHsQ8kjAP2 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Power B" ;
    switch:hasObjectPropertyId "fbb5af4a-7391-4d6d-b10d-08c1bed75bfb" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_WNyKBlrmYU a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Energy Received" ;
    switch:hasObjectPropertyId "18b462e5-5468-4716-a3f7-08dbeeb839bf" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_WR9rzZYdAt a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Voltage BN" ;
    switch:hasObjectPropertyId "8ed7f50b-befe-4ad4-be68-d796b5223827" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_WSsbWF1dLn a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Voltage AN" ;
    switch:hasObjectPropertyId "5480721f-27e6-4760-a035-48f3c2943290" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_WSsnnqdNdX a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Power A" ;
    switch:hasObjectPropertyId "15091570-c738-4772-8b7b-5b2d75eb0253" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_Waevi3veiw a switch:Speed_Command ;
    rdfs:label "Speed Command" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - VFD Speed" ;
    switch:hasIntegrationId "3715547" ;
    switch:hasObjectPropertyId "6cd83ecb-884d-4407-b8c1-8ab97f98d7c2" ;
    switch:hasPointName "VFD Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "VFD Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "VFD Speed" ] ) .

building:pnt_Widnkeckcz a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current N" ;
    switch:hasObjectPropertyId "64db0170-4fb3-4abe-92f9-1e01a33b991e" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_WoQOWtr5sm a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "be5fe4b9-121e-47b0-b6e0-b0dec6d595d9" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_X0L0SMdzCN a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Apparent Power A" ;
    switch:hasObjectPropertyId "9a6f8f81-60d8-4df9-87e0-a1cd136c150d" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_X7Fgff78H1 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Power B" ;
    switch:hasObjectPropertyId "781c84dd-ca03-4808-b2e5-d2b553c9d5b0" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_XMHLsNmSHj a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Energy Received" ;
    switch:hasObjectPropertyId "361f4401-60bc-4df6-b9c3-670c427b261c" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_XZ82MHK5EO a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Voltage BN" ;
    switch:hasObjectPropertyId "d1b66e70-106f-40ab-9369-c2b78f081b1b" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_Xie8ahshai a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Current" ;
    switch:hasIntegrationId "3517371" ;
    switch:hasObjectPropertyId "d6712b46-feaf-4367-a2b5-1d2484824709" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_XzTno5NsGt a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Current A" ;
    switch:hasObjectPropertyId "25393cbf-75dd-43ad-b189-dfaf13d670a5" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_Y0787DQCHu a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Energy Received" ;
    switch:hasObjectPropertyId "019bc88e-9805-48f1-a02b-63878f29eedb" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_Y0aZ0uhitv a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Apparent Power A" ;
    switch:hasObjectPropertyId "71c317dd-50f8-4966-95c3-ea2a859a34f2" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_YLSP9oyKM0 a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current N" ;
    switch:hasObjectPropertyId "f4a2394c-d3b4-4378-9bbd-36368928ed83" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_Ya6Oot4coh a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage BC" ;
    switch:hasIntegrationId "2773867" ;
    switch:hasObjectPropertyId "98391d7a-5a3e-4569-b3c1-dc3bf58d3165" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_YhwzJBsAxD a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Frequency" ;
    switch:hasObjectPropertyId "7a3389cf-6424-4356-8b2b-28d551187aad" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_Yoo9paeloo a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Total Runtime" ;
    switch:hasIntegrationId "3715687" ;
    switch:hasObjectPropertyId "04a30c3d-d4d2-4679-88f2-ac775d0f902c" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_YsdJQAJ7QA a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage CA" ;
    switch:hasObjectPropertyId "d714d624-29fb-4731-8d92-fa60cfe423ac" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_YxYAuuGd2S a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Power B" ;
    switch:hasObjectPropertyId "a5bdb9bd-97b5-41a4-9928-d3ff35678254" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_YzStrjrPzi a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage CN" ;
    switch:hasObjectPropertyId "4bffb55f-1bb4-43f4-aafc-5ad810144849" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_ZSrKEKnJRe a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Frequency" ;
    switch:hasObjectPropertyId "31a6279e-4ada-496f-9eb6-cf47407c0f4f" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_ZjbvssMeMY a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Power" ;
    switch:hasObjectPropertyId "0a74f78a-eccb-467a-857d-700b1172d4a3" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_ZljXDO8rAP a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Current N" ;
    switch:hasObjectPropertyId "f84e8f44-c717-4df8-bfb3-63d5dffd1e6a" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_ZngPAFIv0S a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Power Factor" ;
    switch:hasObjectPropertyId "ede59960-86de-4977-a8c6-246c8f8bd7a7" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_ZqD8cxBa0H a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Power Factor A" ;
    switch:hasObjectPropertyId "b4028aca-2883-430f-baeb-a649ab05f825" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_a174wg2Aaj a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage BN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Voltage BN" ;
    switch:hasObjectPropertyId "23372eff-1828-499c-9803-994a9f34b85e" ;
    switch:hasPointName "THD Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage BN" ] ) .

building:pnt_a5SwsNNJ7n a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Apparent Power B" ;
    switch:hasObjectPropertyId "2a4eabfb-08f4-440b-a10c-5b483c306b8b" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_aBeZdEG7x3 a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current A" ;
    switch:hasObjectPropertyId "6cc386ad-717f-483c-924c-6effb2ec5ac8" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_aZHUqKNIPi a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Reactive Power A" ;
    switch:hasObjectPropertyId "2905616f-5dc9-4cda-a963-e8a37d7b3a8c" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_aaShieho6U a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_aiJ4Meiw ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F77 - Return Air Fan Run Status" ;
    switch:hasIntegrationId "307168" ;
    switch:hasObjectPropertyId "0ed40614-a72e-4d20-b157-29ae0646fe69" ;
    switch:hasPointName "Return Air Fan Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Run Status" ] ) .

building:pnt_aachoo7aM4 a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage CN" ;
    switch:hasIntegrationId "2773963" ;
    switch:hasObjectPropertyId "0c55eb79-7d96-4ba6-bc42-c86e6ab072da" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_achioWei9o a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_eePh7iifu3 ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Return Air Damper Position Command" ;
    switch:hasIntegrationId "306271" ;
    switch:hasObjectPropertyId "94733e7f-654c-45c3-b472-0097d4e0d9d8" ;
    switch:hasPointName "Return Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Damper Position Command" ] ) .

building:pnt_aeCh1Aiyae a switch:Angular_Speed_Sensor ;
    rdfs:label "Angular Speed" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Angular Speed" ;
    switch:hasIntegrationId "3517367" ;
    switch:hasObjectPropertyId "dd5debe7-c4ee-449c-bad7-b0e89e00d745" ;
    switch:hasPointName "Angular Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Angular Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Angular Speed" ] ) .

building:pnt_aeDaim0oro a switch:Cooling_Call_Request_Status ;
    rdfs:label "Cooling Call" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Cooling Call" ;
    switch:hasIntegrationId "307354" ;
    switch:hasObjectPropertyId "d768dc54-132f-4711-9fe5-2135e0af99d1" ;
    switch:hasPointName "Cooling Call" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Cooling Call" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Cooling Call" ] ) .

building:pnt_aeFu1wai0u a brick:Enable_Command ;
    rdfs:label "Enable Command" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Enable" ;
    switch:hasIntegrationId "303382" ;
    switch:hasObjectPropertyId "8d0a1f89-4811-45e5-a1a1-85865625d365" ;
    switch:hasPointName "Enable Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Enable Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Enable Command" ] ) .

building:pnt_aeLa3ahd3B a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_6MKsgIhOOG ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Fault Status" ;
    switch:hasIntegrationId "3715917" ;
    switch:hasObjectPropertyId "bd3a25b4-a78c-46ed-835d-9927126f1d9c" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_aeQueiRee9 a brick:Operating_Mode_Status ;
    rdfs:label "Operation Mode" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Operation Mode" ;
    switch:hasIntegrationId "307467" ;
    switch:hasObjectPropertyId "db875bd0-5364-486f-a61c-5fdb9accb3eb" ;
    switch:hasPointName "Operation Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Operation Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Operation Mode" ] ) .

building:pnt_aeWai8dae5 a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "CHW Flow Rate" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Flow Rate" ;
    switch:hasIntegrationId "3715579" ;
    switch:hasObjectPropertyId "2caa3528-5b50-452b-a928-e7fd039ca552" ;
    switch:hasPointName "CHW Flow Rate" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Flow Rate" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Flow Rate" ] ) .

building:pnt_aeZ2ahru0e a switch:Hot_Water_Request_Status ;
    rdfs:label "HHW Call" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - HHW Call" ;
    switch:hasIntegrationId "307374" ;
    switch:hasObjectPropertyId "63d57a4e-ca37-43d7-8bde-b6ce36d0288a" ;
    switch:hasPointName "HHW Call" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Call" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Call" ] ) .

building:pnt_aeboij8Oon a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_ok4aeSho ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Exhaust Air Damper Position Command" ;
    switch:hasIntegrationId "306274" ;
    switch:hasObjectPropertyId "7446635a-c537-4325-b580-f59e6ff2a971" ;
    switch:hasPointName "Exhaust Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Exhaust Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Exhaust Air Damper Position Command" ] ) .

building:pnt_aep5Saeghe a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Discharge Air Flow Setpoint" ;
    switch:hasIntegrationId "338437" ;
    switch:hasObjectPropertyId "c3f46cc9-d959-4e14-9d77-26eefc433618" ;
    switch:hasPointName "Discharge Air Flow Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow Setpoint" ] ) .

building:pnt_aezukah9Ie a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "CHW Delta-T" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Delta-T" ;
    switch:hasIntegrationId "3715578" ;
    switch:hasObjectPropertyId "76c9e8fb-a079-4d7c-b001-685383700fe1" ;
    switch:hasPointName "CHW Delta-T" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Delta-T" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Delta-T" ] ) .

building:pnt_ahB5ahGhae a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Mode" ;
    switch:hasIntegrationId "338453" ;
    switch:hasObjectPropertyId "7ec83fa4-dc73-4be8-8149-eddeada67403" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_ahBee0caok a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Active Energy Delivered" ;
    switch:hasIntegrationId "2624533" ;
    switch:hasObjectPropertyId "01761a38-96e5-4fd2-871e-e53c2164b160" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_ahD4aoria1 a switch:Override_Mode_Status ;
    rdfs:label "Override Mode" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Override Mode" ;
    switch:hasIntegrationId "338707" ;
    switch:hasObjectPropertyId "2d3e9d7d-6f35-494a-99c1-cf3359d3acdd" ;
    switch:hasPointName "Override Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Override Mode" ] ) .

building:pnt_ahD9Ooru6d a switch:Maintenance_Mode_Enable_Status ;
    rdfs:label "Out of Service Status" ;
    brick:isPointOf building:eqp_8CleN7766b ;
    switch:hasDisplayName "HHWP.L51.4-1 - Out of Service Status" ;
    switch:hasIntegrationId "303442" ;
    switch:hasObjectPropertyId "fce058c9-55fc-4980-8d7b-31aa4193707b" ;
    switch:hasPointName "Out of Service Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Out of Service Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Out of Service Status" ] ) .

building:pnt_ahJahl1ohz a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Discharge Air Flow" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Discharge Air Flow" ;
    switch:hasIntegrationId "335695" ;
    switch:hasObjectPropertyId "bac606bf-93cf-4579-a52c-40d12dd1efd8" ;
    switch:hasPointName "Discharge Air Flow" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow" ] ) .

building:pnt_ahTiem0ia1 a switch:Emergency_Mode_Status ;
    rdfs:label "Emergency Mode" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Emergency Mode" ;
    switch:hasIntegrationId "335706" ;
    switch:hasObjectPropertyId "78887de5-8479-4e63-a544-720f6d33bb91" ;
    switch:hasPointName "Emergency Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Emergency Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Emergency Mode" ] ) .

building:pnt_ahTooC2eec a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_hahDi1oh ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Off-coil (CC) Air Temperature" ;
    switch:hasIntegrationId "306219" ;
    switch:hasObjectPropertyId "0e22f7d1-7011-4619-9798-6b1ba5d8a467" ;
    switch:hasPointName "Off-coil (CC) Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Off-coil (CC) Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Off-coil (CC) Air Temperature" ] ) .

building:pnt_ahYahzeBa9 a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_uopo9aiGei ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Return Air Damper Position" ;
    switch:hasIntegrationId "306221" ;
    switch:hasObjectPropertyId "2a20de0d-3185-4890-b3c9-c2e4935411da" ;
    switch:hasPointName "Return Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Damper Position" ] ) .

building:pnt_ahghoYohl9 a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_hoh4EiBu ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - CHW Valve Position" ;
    switch:hasIntegrationId "306249" ;
    switch:hasObjectPropertyId "ebcd8998-257a-47b8-8899-790d3d55f817" ;
    switch:hasPointName "CHW Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Valve Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Valve Position" ] ) .

building:pnt_ahquaiThu3 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Discharge Air Temperature" ;
    switch:hasIntegrationId "343534" ;
    switch:hasObjectPropertyId "d6058acc-aed1-461e-8042-aca7b6f00d63" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_ahs0Haingi a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_kae1ohHa ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Exhaust Air Damper Position" ;
    switch:hasIntegrationId "306230" ;
    switch:hasObjectPropertyId "ce33b7d4-2f20-4856-8067-eccc5a9b8a94" ;
    switch:hasPointName "Exhaust Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Exhaust Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Exhaust Air Damper Position" ] ) .

building:pnt_ahw4Roo8ph a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage CA" ;
    switch:hasIntegrationId "2773935" ;
    switch:hasObjectPropertyId "51230c17-6072-49f7-9298-a30dd8876136" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_aiBiuF2koh a brick:Differential_Pressure_Sensor ;
    rdfs:label "Delta-P" ;
    brick:isPointOf building:eqp_sieDoop2 ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Filter Delta-P" ;
    switch:hasIntegrationId "306285" ;
    switch:hasObjectPropertyId "a853222b-87ad-48e8-a0b4-1833b26eddb7" ;
    switch:hasPointName "Filter Delta-P" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Filter Delta-P" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Filter Delta-P" ] ) .

building:pnt_aiNouxe8ie a switch:Emergency_Mode_Status ;
    rdfs:label "Emergency Mode" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Emergency Mode" ;
    switch:hasIntegrationId "338730" ;
    switch:hasObjectPropertyId "ddc878e2-063b-4652-88bc-396e543f43d0" ;
    switch:hasPointName "Emergency Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Emergency Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Emergency Mode" ] ) .

building:pnt_aiPhahtai1 a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Fault Status (Iso Valve)" ;
    switch:hasIntegrationId "3715894" ;
    switch:hasObjectPropertyId "18536e2a-cb18-4192-ada4-589687cad192" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_aiVohs2buw a brick:Speed_Sensor ;
    rdfs:label "Speed" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Fan Speed" ;
    switch:hasIntegrationId "306270" ;
    switch:hasObjectPropertyId "3257564a-965f-4455-b8b3-f5f212444790" ;
    switch:hasPointName "Discharge Air Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Speed" ] ) .

building:pnt_aiWie7se6I a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Mixed Air Temperature" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Mixed Air Temperature" ;
    switch:hasIntegrationId "306226" ;
    switch:hasObjectPropertyId "20d40bc5-722e-4356-bf9c-2b738c859d1e" ;
    switch:hasPointName "Mixed Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mixed Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Mixed Air Temperature" ] ) .

building:pnt_aifac9mo3L a switch:Speed_Command ;
    rdfs:label "Speed Command" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Fan Speed Setpoint" ;
    switch:hasIntegrationId "3630683" ;
    switch:hasObjectPropertyId "be9abef3-09a3-4651-97ca-08ee2ef896c1" ;
    switch:hasPointName "Fan Speed Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fan Speed Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fan Speed Setpoint" ] ) .

building:pnt_aifahch5Yi a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Current" ;
    switch:hasIntegrationId "3715523" ;
    switch:hasObjectPropertyId "cca21ae6-74d3-40f8-8bfa-3eeae3042534" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_alie4chohX a brick:Occupied_Mode_Status ;
    rdfs:label "Occupancy Mode" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Occupancy Mode" ;
    switch:hasIntegrationId "325329" ;
    switch:hasObjectPropertyId "d9d94306-7415-49da-af22-64990d447c52" ;
    switch:hasPointName "Occupancy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Mode" ] ) .

building:pnt_ao8ABiet5N a brick:Speed_Sensor ;
    rdfs:label "Speed" ;
    brick:isPointOf building:eqp_paXh35eYo1 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Discharge Air Fan Speed" ;
    switch:hasIntegrationId "343549" ;
    switch:hasObjectPropertyId "c9d11f84-1606-4e1a-baff-1cec1e1c131d" ;
    switch:hasPointName "Discharge Air Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Speed" ] ) .

building:pnt_aoGKlOUzEN a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage AN" ;
    switch:hasObjectPropertyId "7d781128-28ce-409c-a9a3-112732ed4ba6" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_apIEMSxEIx a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Energy Delivered" ;
    switch:hasObjectPropertyId "0c476b4f-f056-4ddf-b283-49c6eb61e1fa" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_aph2Am7ook a brick:Effective_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Effective Setpoint" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Zone Air Temperature Effective Setpoint" ;
    switch:hasIntegrationId "343520" ;
    switch:hasObjectPropertyId "8b225383-8088-441e-b0ba-9fb6ceba816a" ;
    switch:hasPointName "Zone Air Temperature Effective Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Effective Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Effective Setpoint" ] ) .

building:pnt_ashoo9eeSu a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Current" ;
    switch:hasIntegrationId "3715512" ;
    switch:hasObjectPropertyId "75980324-35b8-4c38-9453-56b24c60e6ee" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_athe6ahj3A a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_yae7Yei7 ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Fan Run Command" ;
    switch:hasIntegrationId "307277" ;
    switch:hasObjectPropertyId "492723c4-3713-4dd9-bd65-32f871d00e19" ;
    switch:hasPointName "Discharge Air Fan Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Run Command" ] ) .

building:pnt_aysQ4GH25e a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage BN" ;
    switch:hasObjectPropertyId "7009eb8b-10ea-4725-a734-8071105448b3" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_b17Dq1WAyJ a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage CA" ;
    switch:hasObjectPropertyId "96956436-f5ec-4fc6-959d-b4c4d1e5c56a" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_bX4MpQB69Q a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current A" ;
    switch:hasObjectPropertyId "5e5667b3-671a-4611-baa9-ac957b9a4911" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_bbEMJeOctf a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Power Factor" ;
    switch:hasObjectPropertyId "608c85b7-ea09-444e-9bd2-b858bc4f36a7" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_bee9pheMo0 a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Terminal Load" ;
    switch:hasIntegrationId "325307" ;
    switch:hasObjectPropertyId "8ddaba1a-5d34-4577-b4e6-d2e862078037" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_biHSelg7xP a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Voltage CN" ;
    switch:hasObjectPropertyId "994ea71d-720c-4c29-a506-a4dbfc5a16a5" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_bjX55XOPyE a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Power C" ;
    switch:hasObjectPropertyId "fa8109a4-8503-421f-9d83-f66269368bc4" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_bo1Eethoow a switch:Position_Status ;
    rdfs:label "Position Status" ;
    brick:isPointOf building:eqp_OtohSh9h ;
    switch:hasDisplayName "Chiller.LP4.01 - Isolation Valve Status" ;
    switch:hasIntegrationId "3715820" ;
    switch:hasObjectPropertyId "7c7a71ec-04e8-44e5-8760-65af6cdd5b94" ;
    switch:hasPointName "Isolation Valve Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Isolation Valve Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Isolation Valve Status" ] ) .

building:pnt_bo6ohr4Zah a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_aequ7ohL ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - HHW Valve Position" ;
    switch:hasIntegrationId "306277" ;
    switch:hasObjectPropertyId "8fa14547-76c0-4121-ac59-96c2a6696461" ;
    switch:hasPointName "HHW Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Valve Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Valve Position" ] ) .

building:pnt_boh6ahxiPh a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_cX1D6H1EQU ;
    switch:hasDisplayName "CT.L03.01 - Total Runtime" ;
    switch:hasIntegrationId "3630749" ;
    switch:hasObjectPropertyId "a9280e66-e6bd-4c4e-a81f-3085b3e093fd" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_boikIyr234 a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage BN" ;
    switch:hasObjectPropertyId "57dcb8a3-d3e5-4a3f-8b40-ec26a999c280" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_bxXI8XQnKb a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current G" ;
    switch:hasObjectPropertyId "1aa29eed-bfd9-4cbe-987e-0eb93ba93cdb" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_cAl1BmEcCm a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current Average" ;
    switch:hasObjectPropertyId "6212bd9a-2f12-4529-9c6e-7ed8dea20d78" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_cBFFzmBv0c a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Apparent Power B" ;
    switch:hasObjectPropertyId "974bdfa9-7ab2-4bec-9616-23b98cb73810" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_cVEPpVCycV a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Apparent Power A" ;
    switch:hasObjectPropertyId "0037cb54-c181-47f4-8e2a-51d6d8be3aea" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_cZrhBGHXp4 a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Apparent Power C" ;
    switch:hasObjectPropertyId "59d8f912-121f-4754-ac6f-f67a5387faae" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_cahva6aaCa a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_eePh7iifu3 ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Return Air Damper Position" ;
    switch:hasIntegrationId "306233" ;
    switch:hasObjectPropertyId "ecc1a798-6220-4c4b-8b9e-6169e376af0c" ;
    switch:hasPointName "Return Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Damper Position" ] ) .

building:pnt_cbAKZkX1uv a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage BC" ;
    switch:hasObjectPropertyId "c61718bb-afc0-426c-be02-20b838b4bb64" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_ceiJ0oveca a switch:Condenser_Water_Flow_Sensor ;
    rdfs:label "CCW Flow Rate" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CCW Flow Rate" ;
    switch:hasIntegrationId "3715582" ;
    switch:hasObjectPropertyId "ecc693ac-8430-471c-8c2d-479b7f26b9b0" ;
    switch:hasPointName "CCW Flow Rate" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CCW Flow Rate" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CCW Flow Rate" ] ) .

building:pnt_cgJzDfNar2 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Power C" ;
    switch:hasObjectPropertyId "8498384f-c98a-499e-846a-c1efc74597a6" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_chaiLaom6b a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_OtohSh9h ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Isolation Valve Position" ;
    switch:hasIntegrationId "3715505" ;
    switch:hasObjectPropertyId "43d85f14-2b51-4f5a-bd5b-b275e6fdd250" ;
    switch:hasPointName "CHW Isolation Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Isolation Valve Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Isolation Valve Position" ] ) .

building:pnt_chieHeg0ph a switch:Override_Mode_Status ;
    rdfs:label "Override Mode" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Override Mode" ;
    switch:hasIntegrationId "325327" ;
    switch:hasObjectPropertyId "ea4a33c8-729f-404b-b70f-565805adb573" ;
    switch:hasPointName "Override Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Override Mode" ] ) .

building:pnt_chohQuaih3 a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Current C" ;
    switch:hasIntegrationId "2765996" ;
    switch:hasObjectPropertyId "b5ebe138-ed97-4480-b337-fbe9e4ac4f4d" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_ciequiTh2w a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Frequency" ;
    switch:hasIntegrationId "2766075" ;
    switch:hasObjectPropertyId "53f502b8-4568-4882-85c5-d7816da75611" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_clyRyXomJH a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Current A" ;
    switch:hasObjectPropertyId "33eafe17-d630-4bc0-8986-a54954703002" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_cmqGKX9lmg a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Power C" ;
    switch:hasObjectPropertyId "d6130182-7a27-4e52-9d7c-cdcb77c37cd3" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_coh5do6oQu a switch:Entering_Hot_Water_Temperature_Sensor ;
    rdfs:label "HHW Entering Temperature" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - HHW Entering Temperature" ;
    switch:hasIntegrationId "303214" ;
    switch:hasObjectPropertyId "43aa0f5b-0244-40eb-bd85-159d847798bb" ;
    switch:hasPointName "HHW Entering Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Entering Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Entering Temperature" ] ) .

building:pnt_dDuUNeuiGW a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Voltage CN" ;
    switch:hasObjectPropertyId "7c6c3954-728d-40fc-b63b-8d1ff36a40b9" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_dPjvXkHFTQ a brick:Current_Sensor ;
    rdfs:label "Current N" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current N" ;
    switch:hasObjectPropertyId "9133a1e8-02e6-4252-a5de-ab2067ba7afd" ;
    switch:hasPointName "Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current N" ] ) .

building:pnt_dQC9duXJvH a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage L-L Average" ;
    switch:hasObjectPropertyId "ebbcf29a-8344-4e34-8004-b3164062f94a" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_dQDq0xkWHL a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Current C" ;
    switch:hasObjectPropertyId "6b130abc-180e-4fd0-9a79-82a5c7b5bb5d" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_dauD3aezae a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_Ohphai5a ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Outside Air Damper Position Command" ;
    switch:hasIntegrationId "306272" ;
    switch:hasObjectPropertyId "c1f1563b-8311-4133-9f82-7fb2f047ee07" ;
    switch:hasPointName "Outside Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Outside Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Outside Air Damper Position Command" ] ) .

building:pnt_deeBu7ot3Y a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_Keih9ahW ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Fan Run Command" ;
    switch:hasIntegrationId "307250" ;
    switch:hasObjectPropertyId "fd70511e-1cf4-4930-8a31-1087e7f5e441" ;
    switch:hasPointName "Discharge Air Fan Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Run Command" ] ) .

building:pnt_di2phai6Fu a switch:Emergency_Mode_Status ;
    rdfs:label "Emergency Mode" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Emergency Mode" ;
    switch:hasIntegrationId "333726" ;
    switch:hasObjectPropertyId "5bc577ef-96d0-4e41-bb0e-6bf13213e968" ;
    switch:hasPointName "Emergency Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Emergency Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Emergency Mode" ] ) .

building:pnt_dpLPoalbKT a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Power C" ;
    switch:hasObjectPropertyId "1d41c25b-fbd3-4efb-ba55-6149442f88fb" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_dzbu65xBtO a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Active Power C" ;
    switch:hasObjectPropertyId "fa2e483e-0d69-46ea-be48-92e434f88be2" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_dzhxIRB3yh a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Current C" ;
    switch:hasObjectPropertyId "0afc4228-8f6d-4105-a235-d49900936431" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_e8Ssect67f a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Power Factor B" ;
    switch:hasObjectPropertyId "46edb7f9-7df7-4fd6-aace-7360ca912859" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_eZaZnq345c a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Power A" ;
    switch:hasObjectPropertyId "da293603-8378-4a6c-b0ae-65ce20a4fe3b" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_ea8Si1eech a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_ok4aeSho ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Exhaust Air Damper Position" ;
    switch:hasIntegrationId "306215" ;
    switch:hasObjectPropertyId "e65c77a7-91bc-48be-9399-c61ade5b8eea" ;
    switch:hasPointName "Exhaust Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Exhaust Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Exhaust Air Damper Position" ] ) .

building:pnt_ea9kaiC6ab a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Effective Zone Air Temperature" ;
    switch:hasIntegrationId "338684" ;
    switch:hasObjectPropertyId "6dd28597-4659-43b6-9c67-524f03ce962c" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_ech8DeeYei a switch:Cooling_Call_Request_Count_Sensor ;
    rdfs:label "Cooling Call Count" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Cooling Call Count" ;
    switch:hasIntegrationId "306883" ;
    switch:hasObjectPropertyId "c9003f1c-ffb9-4c08-b1af-c4c3e167bfd3" ;
    switch:hasPointName "Cooling Call Count" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Cooling Call Count" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Cooling Call Count" ] ) .

building:pnt_eeJeehuph5 a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_Keih9ahW ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Fan Run Status" ;
    switch:hasIntegrationId "307225" ;
    switch:hasObjectPropertyId "ebfa8f37-44a8-4832-96af-10e5386cad75" ;
    switch:hasPointName "Discharge Air Fan Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Run Status" ] ) .

building:pnt_eePhoo8mei a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Terminal Load" ;
    switch:hasIntegrationId "335723" ;
    switch:hasObjectPropertyId "52e17441-d0ff-4adc-ad13-c74ff9c8326d" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_eeQuaX3Wee a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L021-01A - Active Energy Delivered (Sample)" ;
    switch:hasIntegrationId "2624484" ;
    switch:hasObjectPropertyId "e733a9c3-4c8c-443f-902a-c4ae69c7b38c" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_eeS9ohCuth a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Mode" ;
    switch:hasIntegrationId "338698" ;
    switch:hasObjectPropertyId "00ef81f1-acff-44e2-89b1-8c452c6657f8" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_eeToov0Pal a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Current A" ;
    switch:hasIntegrationId "2765920" ;
    switch:hasObjectPropertyId "cdc4edef-764f-4ac0-88b4-ca872d96dd71" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_eeVa4aepha a switch:Emergency_Mode_Status ;
    rdfs:label "Emergency Mode" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Emergency Mode" ;
    switch:hasIntegrationId "338455" ;
    switch:hasObjectPropertyId "cd99b359-322c-4310-ace7-61272562c70e" ;
    switch:hasPointName "Emergency Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Emergency Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Emergency Mode" ] ) .

building:pnt_eecouxao2S a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Mode" ;
    switch:hasIntegrationId "325330" ;
    switch:hasObjectPropertyId "a8b0e036-4bf3-4b8f-bf2d-9912fb2bed92" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_eegoog6cuV a brick:Occupied_Mode_Status ;
    rdfs:label "Occupancy Mode" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Occupancy Mode" ;
    switch:hasIntegrationId "333740" ;
    switch:hasObjectPropertyId "2f82faa9-7c39-4969-a196-752356f5417f" ;
    switch:hasPointName "Occupancy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Mode" ] ) .

building:pnt_eepo8uroBi a switch:Position_Status ;
    rdfs:label "Outside Air Damper Position Command" ;
    brick:isPointOf building:eqp_r0T4ynZfmb ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Outdoor Air Damper Status" ;
    switch:hasIntegrationId "343539" ;
    switch:hasObjectPropertyId "b2676f11-83e8-4a2d-a00d-4fccce29051a" ;
    switch:hasPointName "Outside Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Outside Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Outside Air Damper Position Command" ] ) .

building:pnt_eer7ahL1aa a switch:Motor_Temperature_Sensor ;
    rdfs:label "Motor Temperature" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Motor Temperature" ;
    switch:hasIntegrationId "3517379" ;
    switch:hasObjectPropertyId "c7b6d5b8-f53b-4232-aabc-a82e14712f3d" ;
    switch:hasPointName "Motor Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Motor Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Motor Temperature" ] ) .

building:pnt_eet3eiyeeJ a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Pressure Reset Mode" ;
    switch:hasIntegrationId "333736" ;
    switch:hasObjectPropertyId "7fba17c4-1145-4a8d-92b2-a1d05c12a46e" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_eho6yeaMah a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_oz3rieXa ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Off-coil (HC) Air Temperature" ;
    switch:hasIntegrationId "306281" ;
    switch:hasObjectPropertyId "ab3ddb2d-ba11-4875-84b9-0a8a2824bf71" ;
    switch:hasPointName "Off-coil (HC) Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Off-coil (HC) Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Off-coil (HC) Air Temperature" ] ) .

building:pnt_eiFaigei0v a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Discharge Air Flow" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Discharge Air Flow" ;
    switch:hasIntegrationId "338406" ;
    switch:hasObjectPropertyId "c7d698cf-84cc-4230-b486-6919599c1156" ;
    switch:hasPointName "Discharge Air Flow" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow" ] ) .

building:pnt_eiPho0emom a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Discharge Air Humidity" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Humidity" ;
    switch:hasIntegrationId "306248" ;
    switch:hasObjectPropertyId "fbb15f24-03f6-4264-843e-e11e18892965" ;
    switch:hasPointName "Discharge Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Humidity" ] ) .

building:pnt_eiPi8gaim9 a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Pressure Reset Mode" ;
    switch:hasIntegrationId "325304" ;
    switch:hasObjectPropertyId "fb0e8bdd-b805-41b4-b139-da1e6b5c4eb2" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_eida8Faili a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Pressure Reset Mode" ;
    switch:hasIntegrationId "335720" ;
    switch:hasObjectPropertyId "14ffd938-9d7b-4d29-8619-aeda3e3826dd" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_eifooth6Aa a brick:Mixed_Air_Humidity_Sensor ;
    rdfs:label "Mixed Air Humidity" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Mixed Air Humidity" ;
    switch:hasIntegrationId "306213" ;
    switch:hasObjectPropertyId "444842e4-547e-4645-af44-cbcf8595f11f" ;
    switch:hasPointName "Mixed Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mixed Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Mixed Air Humidity" ] ) .

building:pnt_eigho5Eucu a brick:Voltage_Sensor ;
    rdfs:label "Voltage CN" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Voltage CN" ;
    switch:hasIntegrationId "2773969" ;
    switch:hasObjectPropertyId "3304101d-3a7c-44ab-b504-7d7f9f154a1c" ;
    switch:hasPointName "Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CN" ] ) .

building:pnt_eila1leeTa a brick:Voltage_Sensor ;
    rdfs:label "Voltage" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Voltage" ;
    switch:hasIntegrationId "303232" ;
    switch:hasObjectPropertyId "c477b90c-a400-4a13-bd15-cf9ea1afbe6f" ;
    switch:hasPointName "Voltage" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage" ] ) .

building:pnt_eineiKaif6 a switch:Fault_Mode_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_ni8ga2eeKe ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F76 - Return Air Fan Fault Status" ;
    switch:hasIntegrationId "307506" ;
    switch:hasObjectPropertyId "cf148664-0e2a-4a53-9ebc-4fee94cc8670" ;
    switch:hasPointName "Return Air Fan Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Fault Status" ] ) .

building:pnt_eing6gaT8x a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Fault Status (VFD)" ;
    switch:hasIntegrationId "3715831" ;
    switch:hasObjectPropertyId "93203447-c374-4a07-9e01-ae3d9932bb1e" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_eoGa7Shai4 a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_paXh35eYo1 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Discharge Air Fan Run Command" ;
    switch:hasIntegrationId "343540" ;
    switch:hasObjectPropertyId "df6774fc-56a8-4f9c-8d51-da2e2269f10a" ;
    switch:hasPointName "Discharge Air Fan Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Fan Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Fan Run Command" ] ) .

building:pnt_ephahS2zoh a brick:Average_Zone_Air_Temperature_Sensor ;
    rdfs:label "Average Zone Air Temperature" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Average Zone Air Temperature" ;
    switch:hasIntegrationId "306540" ;
    switch:hasObjectPropertyId "26fddac3-6815-4d10-81bb-707ceb0f03bd" ;
    switch:hasPointName "Average Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Average Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Average Zone Air Temperature" ] ) .

building:pnt_eu7wahf1Ee a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Active Power" ;
    switch:hasIntegrationId "3715685" ;
    switch:hasObjectPropertyId "45e00fb7-3923-4ec0-8da3-d9c061afcc47" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_fPmV31Jkyj a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Apparent Power" ;
    switch:hasObjectPropertyId "a6823cd7-2d8a-4fcd-9a07-9aaef273e0d1" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_fRpyEeMwFG a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Current A" ;
    switch:hasObjectPropertyId "ee8da027-5342-4ec1-8811-232c2980f846" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_fWQ6nam9V4 a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage AB" ;
    switch:hasObjectPropertyId "87f13524-b0af-4981-b925-2334c36ad655" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_fYXv1DtxKV a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current Average" ;
    switch:hasObjectPropertyId "ea0ea69c-ac49-49d6-8ade-7d394779dcd8" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_fainew5oaB a switch:Cooling_Call_Request_Count_Sensor ;
    rdfs:label "Cooling Call Count" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Cooling Call Count" ;
    switch:hasIntegrationId "306495" ;
    switch:hasObjectPropertyId "2d4bc93f-9db4-4f52-bcbf-bc3fc08a16c5" ;
    switch:hasPointName "Cooling Call Count" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Cooling Call Count" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Cooling Call Count" ] ) .

building:pnt_feNa6xWfwv a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Voltage AN" ;
    switch:hasObjectPropertyId "09ebfb69-a4f3-4a45-aa29-c166621ef2f8" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_feShiuxei7 a switch:Override_Mode_Status ;
    rdfs:label "Override Status" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Override Status" ;
    switch:hasIntegrationId "302572" ;
    switch:hasObjectPropertyId "d4d14d05-6574-4874-beef-5ea4e4b62e0c" ;
    switch:hasPointName "Override Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Override Status" ] ) .

building:pnt_feV1xeeGhi a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Current" ;
    switch:hasIntegrationId "303308" ;
    switch:hasObjectPropertyId "9be51f4b-c0e0-4b88-b16a-e253261a51f5" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_feiWiet9Ci a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Discharge Air Flow" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Discharge Air Flow" ;
    switch:hasIntegrationId "325295" ;
    switch:hasObjectPropertyId "bd2ea57e-d3ac-403d-83e6-24d00730cf45" ;
    switch:hasPointName "Discharge Air Flow" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow" ] ) .

building:pnt_fhtXPAhFdA a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage L-N Average" ;
    switch:hasObjectPropertyId "7a2dc899-4b86-434f-ad9a-4b4858480231" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_fiWD2cCnYc a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Power C" ;
    switch:hasObjectPropertyId "36db9d51-c0bd-4860-a1f5-1a6bdd734dfe" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_fk51H07Ncd a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Apparent Power C" ;
    switch:hasObjectPropertyId "48853736-0f96-45e0-8826-81a33c8c697d" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_foh5ieNai9 a brick:Active_Power_Sensor ;
    rdfs:label "Electrical Power" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "Real Electric Energy" ;
    switch:hasIntegrationId "3518089" ;
    switch:hasObjectPropertyId "50d118ea-b69e-42b1-9fa5-132b35134ce8" ;
    switch:hasPointName "Electrical Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Electrical Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Electrical Power" ] ) .

building:pnt_fooch2AeGu a switch:Hot_Water_Request_Status ;
    rdfs:label "HHW Call" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - HHW Call" ;
    switch:hasIntegrationId "307370" ;
    switch:hasObjectPropertyId "aa0da686-4725-4902-88e0-fb3cd692831d" ;
    switch:hasPointName "HHW Call" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Call" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Call" ] ) .

building:pnt_fwXPziNciN a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Voltage AN" ;
    switch:hasObjectPropertyId "f181de9c-1c00-4dd6-9467-43ac9ee10390" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_g6b7f9mRb4 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Power A" ;
    switch:hasObjectPropertyId "0851ff6e-1a93-457c-aa94-115c5941ed32" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_gBiGfEycnL a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Power C" ;
    switch:hasObjectPropertyId "70cdda67-eccf-4462-9b03-7ab394021b80" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_gDNF8g9vL5 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Power Factor A" ;
    switch:hasObjectPropertyId "86d1b042-9bc1-487a-9aef-b9ba5d1eeba4" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_gJG4mukFjo a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current A" ;
    switch:hasObjectPropertyId "350bc4a3-45dc-4255-bc78-a083c4f478a4" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_gLQhqFAFz1 a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Current A" ;
    switch:hasObjectPropertyId "0e776e0a-b0bb-496a-ae9b-f07a6d924b49" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_gahPoo0AiZ a brick:Occupancy_Status ;
    rdfs:label "Occupancy Status" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Occupancy Status" ;
    switch:hasIntegrationId "307251" ;
    switch:hasObjectPropertyId "a79dfcfa-b79a-4e27-9d04-cc39861edeca" ;
    switch:hasPointName "Occupancy Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Status" ] ) .

building:pnt_gdQT1kLHBU a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Current A" ;
    switch:hasObjectPropertyId "db3b37e9-d55a-4f07-9918-20b8de58b91e" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_geiCaez9oW a switch:Economy_Mode_Status ;
    rdfs:label "Economy Mode" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Economy Mode" ;
    switch:hasIntegrationId "307350" ;
    switch:hasObjectPropertyId "1ba48404-dc77-4a75-af9f-5bf6c1893b5f" ;
    switch:hasPointName "Economy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Economy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Economy Mode" ] ) .

building:pnt_gewW00lPeA a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "60c1f12d-6b74-4c6b-ae85-3bbed39ded35" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_giRKsg7w4g a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current G" ;
    switch:hasObjectPropertyId "b089d99a-7a3b-45fa-856b-7d388dd34acf" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_giun0Quei6 a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Total Runtime" ;
    switch:hasIntegrationId "3715639" ;
    switch:hasObjectPropertyId "271269f3-c681-4dcd-b8f8-04314e68a173" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_h7oMYqyxW8 a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Voltage AN" ;
    switch:hasObjectPropertyId "0ee50791-80df-4283-9def-912625eb2eee" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_hByi5K442g a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Power" ;
    switch:hasObjectPropertyId "a7f3fbeb-4eba-4c67-a9fa-858b6fd32719" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_hKBVtFYbm9 a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Power Factor A" ;
    switch:hasObjectPropertyId "cf6edb3e-24fe-4364-87b6-d04112d31a7a" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_hLJuJH59ON a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Power Factor B" ;
    switch:hasObjectPropertyId "14f25a20-5c5d-4939-b6a1-7be59a8d03a1" ;
    switch:hasPointName "Power Factor B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor B" ] ) .

building:pnt_hb1ukwVIT3 a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Voltage AN" ;
    switch:hasObjectPropertyId "0ba0dace-9657-4088-8ed1-5936023bdf8c" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_hpSJOul1J0 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Power A" ;
    switch:hasObjectPropertyId "06572693-d4f9-466d-9e2e-aa1ae1c1ce8f" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_ht01GRDv5L a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Power A" ;
    switch:hasObjectPropertyId "5a48a454-8364-4c70-99f4-95307953915d" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_i9i7svuD0J a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Voltage CN" ;
    switch:hasObjectPropertyId "c14316b9-358f-4d9c-99ad-d1cffd6e8ebd" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_iA9F10X5aW a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Power B" ;
    switch:hasObjectPropertyId "5e04558d-5b00-434b-9ee9-8eeb412d364c" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_iBfHRcVB5J a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage BC" ;
    switch:hasObjectPropertyId "733b0e3e-7de1-46c7-a6b8-8a6aad29b9b7" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_iC0D4ZbgcP a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Power Factor" ;
    switch:hasObjectPropertyId "e3242957-7e99-4a8e-aa45-b8f277711e20" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_iDei1Eex5o a switch:Override_Mode_Status ;
    rdfs:label "Override Mode" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Override Mode" ;
    switch:hasIntegrationId "338425" ;
    switch:hasObjectPropertyId "a0b65eee-fb38-4f09-95e4-faf908558a0e" ;
    switch:hasPointName "Override Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Override Mode" ] ) .

building:pnt_iQKFHr3UvW a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Current B" ;
    switch:hasObjectPropertyId "c75395cd-31c3-4298-b9a2-b8b8f359eed7" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_iW5kei6thu a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - Run Command" ;
    switch:hasIntegrationId "3715848" ;
    switch:hasObjectPropertyId "f8c9b20d-1162-42ff-9188-04e81f068976" ;
    switch:hasPointName "Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Command" ] ) .

building:pnt_ia6Hei8xai a switch:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "CHW Leaving Temperature" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Leaving Temperature" ;
    switch:hasIntegrationId "3715506" ;
    switch:hasObjectPropertyId "f06acfe9-8118-4fb9-9dc1-b1d72dbd8e4e" ;
    switch:hasPointName "CHW Leaving Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Leaving Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Leaving Temperature" ] ) .

building:pnt_ieGu1da6Pa a brick:On_Off_Command ;
    rdfs:label "Run Command" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Run Command" ;
    switch:hasIntegrationId "3715844" ;
    switch:hasObjectPropertyId "0fb14084-4d91-42b2-b9fa-3eb3c98cab86" ;
    switch:hasPointName "Run Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Command" ] ) .

building:pnt_iePaeH9ohC a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Run Status" ;
    switch:hasIntegrationId "3715834" ;
    switch:hasObjectPropertyId "cbe71311-d2b4-4324-a151-bc90638efeea" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_ieQua8aequ a switch:Speed_Command ;
    rdfs:label "Speed Command" ;
    brick:isPointOf building:eqp_aiJ4Meiw ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F77 - Return Air Fan Speed" ;
    switch:hasIntegrationId "306247" ;
    switch:hasObjectPropertyId "9378e501-9378-4d49-8cb3-bab956268aaf" ;
    switch:hasPointName "Return Air Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Speed" ] ) .

building:pnt_iedaaV2pha a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_yeecio2Mah ;
    switch:hasDisplayName "VAV.L20.2003 - Discharge Air Damper Position" ;
    switch:hasIntegrationId "325297" ;
    switch:hasObjectPropertyId "0f821c9b-33a0-4407-817f-de33dfea4c66" ;
    switch:hasPointName "Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_iepuNga7ah a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Run Status" ;
    switch:hasIntegrationId "3715978" ;
    switch:hasObjectPropertyId "f1611ff4-3989-41b3-ae87-ac5593a9dbad" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_iew6Ooph4m a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Fault Status" ;
    switch:hasIntegrationId "3517425" ;
    switch:hasObjectPropertyId "2146054f-1dc1-42a7-a7f0-ee1c1734f0ff" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_igajCBSmtX a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Power" ;
    switch:hasObjectPropertyId "48a32a78-2b37-4710-a895-83b6bbae3c11" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_ijeinaePh1 a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Terminal Load" ;
    switch:hasIntegrationId "338407" ;
    switch:hasObjectPropertyId "17292543-3387-44c6-bb33-0c80e80a2add" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_ileXo3daoh a brick:Leaving_Water_Temperature_Sensor ;
    rdfs:label "HHW Leaving Temperature" ;
    brick:isPointOf building:eqp_8CleN7766b ;
    switch:hasDisplayName "HHWP.L51.4-1 - HHW Leaving Temperature Effective Setpoint" ;
    switch:hasIntegrationId "303226" ;
    switch:hasObjectPropertyId "9b3e150e-3b15-4b6d-8cf9-cfc4435beb38" ;
    switch:hasPointName "HHW Leaving Temperature Effective Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Leaving Temperature Effective Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Leaving Temperature Effective Setpoint" ] ) .

building:pnt_ipvhameNjM a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Power A" ;
    switch:hasObjectPropertyId "47b67f80-b6fb-4411-8318-33bb1bc8a026" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_ixbXpak19U a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current C" ;
    switch:hasObjectPropertyId "a301120d-2445-4515-9b98-1421750c193e" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_j13o6muFyi a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - THD Current B" ;
    switch:hasObjectPropertyId "8921246f-0397-41e5-99c1-28a3c32b0263" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_jGDRsPKQ54 a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Apparent Power A" ;
    switch:hasObjectPropertyId "388fb3ed-44b2-41df-a221-2e7e9f58691d" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_jNxjpy6w8a a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - THD Current C" ;
    switch:hasObjectPropertyId "0d6e9ea4-2dfc-4766-9972-14deb14a4fbb" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_jQszsmRYmh a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Power Factor A" ;
    switch:hasObjectPropertyId "d9968e31-9247-4b8c-b31b-c2d4a0956b16" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_jah3ooRahs a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Discharge Air Flow Setpoint" ;
    switch:hasIntegrationId "338690" ;
    switch:hasObjectPropertyId "37df5274-4566-4b53-96f0-5ac8b2c44e6e" ;
    switch:hasPointName "Discharge Air Flow Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow Setpoint" ] ) .

building:pnt_jahNgee3ae a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - Active Power" ;
    switch:hasIntegrationId "303332" ;
    switch:hasObjectPropertyId "d7ce570f-00e4-466d-a2e0-9d491117522b" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_jaiFiebai8 a switch:Leaving_Hot_Water_Temperature_Sensor ;
    rdfs:label "HHW Leaving Temperature" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - HHW Leaving Temperature (HLI)" ;
    switch:hasIntegrationId "303306" ;
    switch:hasObjectPropertyId "3135465e-df82-4559-9c56-3216279ad5cf" ;
    switch:hasPointName "HHW Leaving Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "HHW Leaving Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "HHW Leaving Temperature" ] ) .

building:pnt_jaiv4Vahji a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_Eey8phi7jo ;
    switch:hasDisplayName "VAV.L20.2002 - Discharge Air Damper Position" ;
    switch:hasIntegrationId "338686" ;
    switch:hasObjectPropertyId "330f16ef-7e33-42c6-87c2-d783e4d6e845" ;
    switch:hasPointName "Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_joh2Oothie a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Active Power" ;
    switch:hasIntegrationId "2765867" ;
    switch:hasObjectPropertyId "7a171a78-8d2e-4fc3-b00d-4a581e8a86a8" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_joh7je4Di9 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Return Air Temperature" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Return Air Temperature" ;
    switch:hasIntegrationId "306210" ;
    switch:hasObjectPropertyId "bfb20c9d-731b-4007-b303-1b520ccd5bf9" ;
    switch:hasPointName "Return Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Temperature" ] ) .

building:pnt_jpEnjDeuHo a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered (Sample)" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Energy Delivered (Sample)" ;
    switch:hasObjectPropertyId "ca24d432-a6b3-477e-9227-0c13499b44ff" ;
    switch:hasPointName "Active Energy Delivered (Sample)" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered (Sample)" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered (Sample)" ] ) .

building:pnt_jr8xX9owSR a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Power B" ;
    switch:hasObjectPropertyId "eb0b0ee3-7dba-44f9-8f32-ef9834855df6" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_juB4Thaeyo a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Pressure Reset Mode" ;
    switch:hasIntegrationId "338419" ;
    switch:hasObjectPropertyId "56cfb61e-db29-4501-9d0d-6aca6a6cf913" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_k34j7DDt3a a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Current A" ;
    switch:hasObjectPropertyId "4b9fc701-b9e9-4f5d-8747-71388de2c662" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_k3eYd3Htm9 a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Current C" ;
    switch:hasObjectPropertyId "f5bb084e-e594-4ca0-9314-1d8439d55ccc" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_k89Fdf6bzK a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Reactive Power A" ;
    switch:hasObjectPropertyId "e9eec56c-119f-40d9-af87-8c6b85097c7e" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_kFwSz2lYJs a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current B" ;
    switch:hasObjectPropertyId "c557dc2b-bc71-4296-b33c-37de6ccd80ac" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_kVxTklX2F8 a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage CA" ;
    switch:hasObjectPropertyId "3504e8ea-8414-47d4-bc71-3559235276a1" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_klMcu7aAhe a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "8b6d3b1c-4c86-4147-993b-a2ce896c71ff" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_koh0Pabaew a switch:Cooling_Load_Sensor ;
    rdfs:label "Cooling Load" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Cooling Load" ;
    switch:hasIntegrationId "3715580" ;
    switch:hasObjectPropertyId "0ddbc738-0f16-4e9a-a382-f4de83b0f074" ;
    switch:hasPointName "Cooling Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Cooling Load" ] [ meta:key "Original_PointName" ;
                meta:value "Cooling Load" ] ) .

building:pnt_laeme2Day1 a brick:Occupied_Mode_Status ;
    rdfs:label "Occupancy Mode" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Occupancy Mode" ;
    switch:hasIntegrationId "335690" ;
    switch:hasObjectPropertyId "121aef36-3591-4de1-b4e8-1f5f5de5d128" ;
    switch:hasPointName "Occupancy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Mode" ] ) .

building:pnt_lahN8yooPe a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Fault Status" ;
    switch:hasIntegrationId "303322" ;
    switch:hasObjectPropertyId "d62e52d2-61ff-4ae5-9415-cdcc75ca4e21" ;
    switch:hasPointName "Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Status" ] ) .

building:pnt_lcZPMuhJuu a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Current A" ;
    switch:hasObjectPropertyId "6ac33acd-bce4-4be6-abc5-a6ed4bc4e882" ;
    switch:hasPointName "THD Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current A" ] ) .

building:pnt_le4Toonoh7 a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Run Status" ;
    switch:hasIntegrationId "3630819" ;
    switch:hasObjectPropertyId "d10ba3fa-cb09-4d92-b76c-79649244c882" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_li8Phae4AX a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Discharge Air Flow" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Discharge Air Flow" ;
    switch:hasIntegrationId "338727" ;
    switch:hasObjectPropertyId "80a4001c-984a-4960-b73a-f2df2d5106d1" ;
    switch:hasPointName "Discharge Air Flow" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow" ] ) .

building:pnt_lw9IMlXTiY a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Power A" ;
    switch:hasObjectPropertyId "74863257-5087-4ea2-af5d-e38b8c34c5a5" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_lxmC7QNzVk a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage BC" ;
    switch:hasObjectPropertyId "492ffee7-9706-493b-ae8d-e176d33c8827" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_m4yowTxNSK a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Power B" ;
    switch:hasObjectPropertyId "329ca000-3558-47d6-b991-a192310e8df0" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_mCZ8PVGG4F a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Active Energy Delivered" ;
    switch:hasObjectPropertyId "1c619891-5774-4967-9cb7-371a64fb7ff9" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_mEcJzUQmkV a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage BN" ;
    switch:hasObjectPropertyId "3a9a20d1-8fb6-41c0-9e1e-ef3b65cefd6d" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_mF9Z88rWPM a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power C" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Power C" ;
    switch:hasObjectPropertyId "044c0037-a8dc-4647-a0cd-466b144fa51c" ;
    switch:hasPointName "Reactive Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power C" ] ) .

building:pnt_mYj5o52eAZ a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Apparent Power" ;
    switch:hasObjectPropertyId "7e374a57-67fd-4e1b-b3da-4bd97f9a895d" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_mai0eiXaib a brick:Zone_Air_Humidity_Sensor ;
    rdfs:label "Zone Air Humidity" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Zone Air Humidity" ;
    switch:hasIntegrationId "333722" ;
    switch:hasObjectPropertyId "20e189a9-10d4-476f-9667-484d1965563c" ;
    switch:hasPointName "Zone Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Humidity" ] ) .

building:pnt_maip5Ounae a switch:Override_Mode_Status ;
    rdfs:label "Override Mode" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Override Mode" ;
    switch:hasIntegrationId "333710" ;
    switch:hasObjectPropertyId "a229b3e4-ad92-4d44-9cb8-d2ea59ce1d78" ;
    switch:hasPointName "Override Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Override Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Override Mode" ] ) .

building:pnt_mxSsrMDK8y a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Current N" ;
    switch:hasObjectPropertyId "577e4ce8-ed55-434e-852d-dd7d1abfb232" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_nAYgEgnqX7 a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Current N" ;
    switch:hasObjectPropertyId "4d097a22-a945-4682-9b59-0a5d39b8b57c" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_nDkRiYo572 a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Current B" ;
    switch:hasObjectPropertyId "46159434-6c50-411b-a529-eeba3973aac4" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_nae0uyai6J a switch:Heating_Call_Request_Count_Sensor ;
    rdfs:label "Heating Call Count" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Heating Call Count" ;
    switch:hasIntegrationId "306361" ;
    switch:hasObjectPropertyId "52c92a37-b1f1-4cde-aa5a-e959aa146248" ;
    switch:hasPointName "Heating Call Count" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Heating Call Count" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Heating Call Count" ] ) .

building:pnt_ncxhCJEftv a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Current N" ;
    switch:hasObjectPropertyId "f292c85f-ee7f-4154-a48b-f70b65dba892" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_nivQv8dAQQ a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Apparent Power" ;
    switch:hasObjectPropertyId "8bd05968-f1ab-4fa1-9852-0d486f5afa74" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_noh1aexeeP a brick:Differential_Pressure_Sensor ;
    rdfs:label "Delta-P" ;
    brick:isPointOf building:eqp_ehuceeF3 ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Filter Delta-P" ;
    switch:hasIntegrationId "306198" ;
    switch:hasObjectPropertyId "b086112c-0f33-4836-9a78-b881d1b9d5dd" ;
    switch:hasPointName "Filter Delta-P" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Filter Delta-P" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Filter Delta-P" ] ) .

building:pnt_noo0Iez5es a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Mode" ;
    switch:hasIntegrationId "307432" ;
    switch:hasObjectPropertyId "65354cd9-b98b-46e4-9489-dd4ef33fea55" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_noophe6Bi2 a brick:Discharge_Air_Static_Pressure_Setpoint ;
    rdfs:label "Discharge Air Pressure Setpoint" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Pressure Setpoint" ;
    switch:hasIntegrationId "307049" ;
    switch:hasObjectPropertyId "d8eac97b-7fe3-4bc9-96c3-c137747831e7" ;
    switch:hasPointName "Discharge Air Pressure Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure Setpoint" ] ) .

building:pnt_nr32v29hWh a switch:Active_Energy_Delivered_Sensor ;
    rdfs:label "Active Energy Delivered" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Energy Delivered" ;
    switch:hasObjectPropertyId "f474a12e-439f-4fe9-b413-b14ff99dc320" ;
    switch:hasPointName "Active Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Delivered" ] ) .

building:pnt_nvNRs9dJbN a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "a2b164ff-d9be-4f99-923d-a8bf5313e582" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_o9hdFuVUD5 a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage L-N Average" ;
    switch:hasObjectPropertyId "58c5bcdf-930a-4a3e-9458-214d98044e5c" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_o9kS9pQx5W a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "e17167be-033a-4de6-9e68-a1c92a7df5e8" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_oLdpZ2BioW a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Active Power" ;
    switch:hasObjectPropertyId "5bd21892-b536-46e6-b944-4b5a8c9295b9" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_oM2mOMYQlO a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Power Factor" ;
    switch:hasObjectPropertyId "827cf4cc-d1fa-4f9d-a569-efda24d41f7c" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_oNgoo4oos9 a switch:Terminal_Load_Sensor ;
    rdfs:label "Terminal Load" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Terminal Load" ;
    switch:hasIntegrationId "338715" ;
    switch:hasObjectPropertyId "eff455f2-677e-45b2-99ca-c7e2c360d5e5" ;
    switch:hasPointName "Terminal Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Terminal Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Terminal Load" ] ) .

building:pnt_oRPGHBZM7Z a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Current B" ;
    switch:hasObjectPropertyId "074debf2-8400-4f96-bad6-ed1ecd1fc242" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_oRkP4poXlT a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current C" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - THD Current C" ;
    switch:hasObjectPropertyId "ca376491-583b-4fe8-a72b-d64c1cbaa6c9" ;
    switch:hasPointName "THD Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current C" ] ) .

building:pnt_oUOEQTvY75 a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current G" ;
    switch:hasObjectPropertyId "5c250844-e413-4520-aaa9-80cec91dc4f6" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_oaQuiki6ee a brick:Position_Command ;
    rdfs:label "Discharge Air Damper Position Command" ;
    brick:isPointOf building:eqp_E8TVbFyGbz ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-1 - Discharge Air Damper Position" ;
    switch:hasIntegrationId "312663" ;
    switch:hasObjectPropertyId "afdb702b-2b5d-4ad8-aba0-9ae2b97401b8" ;
    switch:hasPointName "Discharge Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-1" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_ohCeezi5ca a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_po7sai7aiN ;
    switch:hasDisplayName "VAV.L20.10A - Discharge Air Damper Position" ;
    switch:hasIntegrationId "335713" ;
    switch:hasObjectPropertyId "0de5527b-5902-4c18-9ade-4f691333c6a8" ;
    switch:hasPointName "Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_ohDaix3ash a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_ij9VJPBokM ;
    switch:hasDisplayName "VAV.L20.10A - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "335685" ;
    switch:hasObjectPropertyId "fc5532ce-239e-43ae-ba73-260bcb4ceeb7" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10A" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_ohRah9aeru a brick:On_Off_Command ;
    rdfs:label "Enable Command" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Enable Command" ;
    switch:hasIntegrationId "303397" ;
    switch:hasObjectPropertyId "ec869bfc-8bc2-4f02-8105-52e51b33160a" ;
    switch:hasPointName "Enable Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Enable Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Enable Command" ] ) .

building:pnt_ohdeiNit8i a brick:Lockout_Status ;
    rdfs:label "Out of Service Status" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Out of Service Status" ;
    switch:hasIntegrationId "303435" ;
    switch:hasObjectPropertyId "dabcc215-fc64-4874-95f0-0d7133c7a3f8" ;
    switch:hasPointName "Out of Service Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Out of Service Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Out of Service Status" ] ) .

building:pnt_ohfahK9sak a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_o9hdFuVUD5 ;
    switch:hasDisplayName "HHWP.L51.4-1 - DHW Pump Fault Status" ;
    switch:hasIntegrationId "303378" ;
    switch:hasObjectPropertyId "c76dbd5d-d6d3-4986-beb7-fd5cf30ee071" ;
    switch:hasPointName "DHW Pump Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "DHW Pump Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "HHWP.L51.4-1" ] [ meta:key "Original_PointName" ;
                meta:value "DHW Pump Fault Status" ] ) .

building:pnt_ohiGhei0ph a switch:System_Enable_Status ;
    rdfs:label "System Enable Status" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Enable Command" ;
    switch:hasIntegrationId "303454" ;
    switch:hasObjectPropertyId "80ddb801-d9a6-4ec2-9cc5-8c4eb83aebc9" ;
    switch:hasPointName "Enable Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Enable Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Enable Command" ] ) .

building:pnt_ohkaez9Sha a switch:Pressure_Reset_Operating_Mode_Status ;
    rdfs:label "Pressure Reset Mode" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Pressure Reset Mode" ;
    switch:hasIntegrationId "338688" ;
    switch:hasObjectPropertyId "735fb2eb-330e-4779-bf59-35b348952a0a" ;
    switch:hasPointName "Pressure Reset Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Pressure Reset Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Pressure Reset Mode" ] ) .

building:pnt_ohr3diC1ya a brick:Occupied_Mode_Status ;
    rdfs:label "Occupancy Mode" ;
    brick:isPointOf building:eqp_COweHxZGkA ;
    switch:hasDisplayName "VAV.L20.2002 - Occupancy Mode" ;
    switch:hasIntegrationId "338731" ;
    switch:hasObjectPropertyId "1e711c3a-0386-493a-b0bd-1c421247284c" ;
    switch:hasPointName "Occupancy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2002" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Mode" ] ) .

building:pnt_ooTiesh6se a brick:Fault_Status ;
    rdfs:label "Fault Status" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - DHW Pump Fault Status" ;
    switch:hasIntegrationId "3715979" ;
    switch:hasObjectPropertyId "899e0314-1812-4240-bc9b-86293cfc7c9d" ;
    switch:hasPointName "DHW Pump Fault Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "DHW Pump Fault Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "DHW Pump Fault Status" ] ) .

building:pnt_ooseish4Ya a brick:Flow_Sensor ;
    rdfs:label "CHW Flow Rate" ;
    brick:isPointOf building:eqp_6MKsgIhOOG ;
    switch:hasDisplayName "P-CHWP.LP4.01 - CHW Flow Rate" ;
    switch:hasIntegrationId "3715522" ;
    switch:hasObjectPropertyId "4dcae883-0402-4656-b4ab-9c039745320e" ;
    switch:hasPointName "CHW Flow Rate" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Flow Rate" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Flow Rate" ] ) .

building:pnt_ouGhu8Abue a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Discharge Air Flow Setpoint" ;
    switch:hasIntegrationId "333712" ;
    switch:hasObjectPropertyId "d213a881-8a1d-4d6b-9e6e-6852cf2edffb" ;
    switch:hasPointName "Discharge Air Flow Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow Setpoint" ] ) .

building:pnt_ouPeesh4za a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_Ohphai5a ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Outdoor Air Damper Position" ;
    switch:hasIntegrationId "306189" ;
    switch:hasObjectPropertyId "7af4dbc5-25c4-413a-a239-bf76ce65bd92" ;
    switch:hasPointName "Outside Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Outside Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Outside Air Damper Position" ] ) .

building:pnt_owyg3WZf5b a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Reactive Power B" ;
    switch:hasObjectPropertyId "112fd67a-c7e2-4e50-9555-e5672433dbc1" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_pGzW85YpYS a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Power Factor" ;
    switch:hasObjectPropertyId "8e10a6b5-9c1b-4c30-b514-ec162a4e6820" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_pM4m2lyg9K a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Reactive Power" ;
    switch:hasObjectPropertyId "ae503e30-f7f3-457e-aff2-bc9333d1c06d" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_pPYzpwbi5x a brick:Frequency_Sensor ;
    rdfs:label "Frequency" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Frequency" ;
    switch:hasObjectPropertyId "21b750a3-0900-482e-9e21-2f61d52b6072" ;
    switch:hasPointName "Frequency" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Frequency" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Frequency" ] ) .

building:pnt_paThohsh4A a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "325313" ;
    switch:hasObjectPropertyId "3982ba78-9bdd-4064-a1df-1d27e4c3a630" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_paXh35eYo1 a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage L-N Average" ;
    switch:hasObjectPropertyId "c38aa272-6398-48c3-a3bb-9389d26f08e0" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_peiYee5eeh a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Total Runtime" ;
    switch:hasIntegrationId "3715618" ;
    switch:hasObjectPropertyId "ade0b262-df90-4dc3-a46e-c03ee4435b4b" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_peu2EoPiat a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Current B" ;
    switch:hasIntegrationId "2765958" ;
    switch:hasObjectPropertyId "4a74143b-910f-44b6-9e0c-3681b863a044" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_pfRskIkAxK a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Power" ;
    switch:hasObjectPropertyId "c86861dc-31c0-4bfd-9209-2219c64f589f" ;
    switch:hasPointName "Reactive Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power" ] ) .

building:pnt_phai9eHaec a brick:Operating_Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_4bpawagDzr ;
    switch:hasDisplayName "Boiler.L51.4A - Mode" ;
    switch:hasIntegrationId "303229" ;
    switch:hasObjectPropertyId "779888c9-0f01-4685-a1b2-eaa7200227d9" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "Boiler.L51.4A" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_phq9jWMnQk a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage AN" ;
    switch:hasObjectPropertyId "c0788020-dcd7-405f-b81d-108bc44c8d08" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_phuoThi5Ee a switch:Condenser_Water_Cooling_Load_Sensor ;
    rdfs:label "CCW Cooling Load" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CCW Cooling Load" ;
    switch:hasIntegrationId "3715584" ;
    switch:hasObjectPropertyId "cfc21d87-4a8f-47ad-8b42-860b26da6b72" ;
    switch:hasPointName "CCW Cooling Load" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CCW Cooling Load" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CCW Cooling Load" ] ) .

building:pnt_piahaNgah6 a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_Yie9choc ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - CHW Valve Position" ;
    switch:hasIntegrationId "306280" ;
    switch:hasObjectPropertyId "e31b9a78-c5c5-4e2f-bcf0-020779fc9a4e" ;
    switch:hasPointName "CHW Valve Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Valve Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Valve Position" ] ) .

building:pnt_pie2Aed9ah a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Effective Zone Air Temperature" ;
    switch:hasIntegrationId "338403" ;
    switch:hasObjectPropertyId "070b0e82-55d1-4d02-b5f1-6e0ede794ec0" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_piv7NPXX07 a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Power B" ;
    switch:hasObjectPropertyId "bb1365f0-df54-450a-9549-9fb697225d01" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_pjlyWl3Paf a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Reactive Power B" ;
    switch:hasObjectPropertyId "72a40efb-67fe-45a0-b852-2e8d48c6c77f" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:pnt_poh8phed8C a brick:Discharge_Air_Static_Pressure_Sensor ;
    rdfs:label "Discharge Air Pressure" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Pressure" ;
    switch:hasIntegrationId "306225" ;
    switch:hasObjectPropertyId "49d19d92-0c64-4e33-952c-41db61ad6d50" ;
    switch:hasPointName "Discharge Air Pressure" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure" ] ) .

building:pnt_pqPko4n09M a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current G" ;
    switch:hasObjectPropertyId "ad0b464c-5e3e-429e-875a-3082011080d9" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_puuD2ub1no a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Effective Zone Air Temperature" ;
    switch:hasIntegrationId "325324" ;
    switch:hasObjectPropertyId "c8f5393a-2289-4648-92ec-3c1e59ee7fea" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_q1iX8yuLua a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage L-L Average" ;
    switch:hasObjectPropertyId "76b5ab9f-e3f9-4ec7-b71f-6751826269a5" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_qEavo9aRw3 a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Reactive Energy Received" ;
    switch:hasObjectPropertyId "11255848-fb32-4125-9f2a-31d436541f19" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_quaB0oonge a brick:Run_Time_Sensor ;
    rdfs:label "Total Runtime" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Total Runtime" ;
    switch:hasIntegrationId "3517378" ;
    switch:hasObjectPropertyId "5a9e3766-ad86-4dc4-b8c1-af6c5e47def7" ;
    switch:hasPointName "Total Runtime" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Total Runtime" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Total Runtime" ] ) .

building:pnt_quaKea1eiv a brick:Heating_Enable_Command ;
    rdfs:label "Heating Command" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Heating Command" ;
    switch:hasIntegrationId "343519" ;
    switch:hasObjectPropertyId "e5d60891-f07e-427f-b5e1-c4eb4d7719f9" ;
    switch:hasPointName "Heating Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Heating Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Heating Command" ] ) .

building:pnt_quahs4aiTh a brick:Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Mode" ;
    switch:hasIntegrationId "307346" ;
    switch:hasObjectPropertyId "b3d144af-d569-4a7f-ace1-47b69b381d6b" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_quaiB1sho5 a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Discharge Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Temperature Setpoint" ;
    switch:hasIntegrationId "306938" ;
    switch:hasObjectPropertyId "cc29dee9-38c9-4b78-ac8c-a3b9602d61d7" ;
    switch:hasPointName "Discharge Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature Setpoint" ] ) .

building:pnt_quash2Weos a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_Eexikie0he ;
    switch:hasDisplayName "VAV.L20.2001 - Discharge Air Damper Position" ;
    switch:hasIntegrationId "338433" ;
    switch:hasObjectPropertyId "fd472623-dc93-40c1-ae04-b5870d68d99b" ;
    switch:hasPointName "Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Damper Position" ] ) .

building:pnt_quo2cuuLai a switch:Dehumidification_Call_Enable_Status ;
    rdfs:label "Dehumidification Call Enable Status" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.L35.L33.AC76 - Dehumidification Call Enable Status" ;
    switch:hasIntegrationId "307242" ;
    switch:hasObjectPropertyId "06ace54f-0507-4646-906f-f86d2ca2ab09" ;
    switch:hasPointName "Dehumidification Call Enable Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Dehumidification Call Enable Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.L35.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Dehumidification Call Enable Status" ] ) .

building:pnt_quooM8iep6 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Discharge Air Flow Setpoint" ;
    switch:hasIntegrationId "325309" ;
    switch:hasObjectPropertyId "e522f293-9c46-4d80-ae37-3648dc84a555" ;
    switch:hasPointName "Discharge Air Flow Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow Setpoint" ] ) .

building:pnt_quoos3JahH a brick:Differential_Pressure_Sensor ;
    rdfs:label "Filter Delta-P" ;
    brick:isPointOf building:eqp_xCL6mrnYfO ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Filter Delta-P" ;
    switch:hasIntegrationId "343545" ;
    switch:hasObjectPropertyId "a18d64be-6762-48a9-8a8e-f21cfba02917" ;
    switch:hasPointName "Filter Delta-P" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Filter Delta-P" ] [ meta:key "Original_PointName" ;
                meta:value "Filter Delta-P" ] ) .

building:pnt_quouQu9mai a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Return Air Humidity" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Return Air Humidity" ;
    switch:hasIntegrationId "306196" ;
    switch:hasObjectPropertyId "3166554f-9d61-4403-9e55-dd1e3ab56884" ;
    switch:hasPointName "Return Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Humidity" ] ) .

building:pnt_quu5ogh2Ho a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Run Status" ;
    switch:hasIntegrationId "3517423" ;
    switch:hasObjectPropertyId "80d95497-5b91-458a-817c-cc7fe5ea79cf" ;
    switch:hasPointName "Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "VFD.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Run Status" ] ) .

building:pnt_qv5xiMJaYK a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage CA" ;
    switch:hasObjectPropertyId "b76efe0f-8388-4ed9-9a68-670f43e0914f" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_qycFDGPA3e a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Active Power B" ;
    switch:hasObjectPropertyId "05ec7053-711c-4427-840b-d57969c5bde0" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_r0T4ynZfmb a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage L-N Average" ;
    switch:hasObjectPropertyId "974abb05-a07f-4543-969c-0e37fa4d4cc7" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_rEiZNVVtnC a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - THD Current N" ;
    switch:hasObjectPropertyId "b27a7976-ab53-4832-9870-c7dc1fec6f13" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_rRErfIRXdw a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Voltage BC" ;
    switch:hasObjectPropertyId "66416d47-ea14-4e9a-b0f4-dec342c5c9c5" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_rWoFZTY48E a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Apparent Power A" ;
    switch:hasObjectPropertyId "032d2d0c-5d76-4e06-9554-f39eddf14d33" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_rYoU8wx3yf a brick:Current_Sensor ;
    rdfs:label "Current C" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current C" ;
    switch:hasObjectPropertyId "3551fe87-ff7d-41a1-b5a3-13bbd0454be9" ;
    switch:hasPointName "Current C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current C" ] ) .

building:pnt_raesh4Iefe a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage CA" ;
    switch:hasIntegrationId "2773929" ;
    switch:hasObjectPropertyId "f35d5bbf-ed70-4f7d-b373-625228eea063" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_ri1lae0KiV a brick:Current_Sensor ;
    rdfs:label "Current" ;
    brick:isPointOf building:eqp_UaTeSaJ9 ;
    switch:hasDisplayName "CT.L03.01 - Current" ;
    switch:hasIntegrationId "3630676" ;
    switch:hasObjectPropertyId "7411d78f-e1f2-48b6-a57b-7c7c00d65d00" ;
    switch:hasPointName "Current" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Current" ] ) .

building:pnt_rohsuaXo0l a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_kae1ohHa ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Exhaust Air Damper Position Command" ;
    switch:hasIntegrationId "306253" ;
    switch:hasObjectPropertyId "d2db585d-02c1-41e6-a9b3-d97c7f864ac7" ;
    switch:hasPointName "Exhaust Air Damper Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Exhaust Air Damper Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Exhaust Air Damper Position Command" ] ) .

building:pnt_rqUywifuB6 a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Apparent Power C" ;
    switch:hasObjectPropertyId "a60a91f1-024b-4d90-bfdd-645013b14031" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_s6ebgsvVVt a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Power B" ;
    switch:hasObjectPropertyId "c99fe370-30c7-4e02-99b4-f5c276c02073" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_sTdZ8D7NO1 a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage L-N Average" ;
    switch:hasObjectPropertyId "21abdf45-96f9-44f0-8480-ca008861b427" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_sU3cXKNjuO a brick:Voltage_Sensor ;
    rdfs:label "Voltage CA" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage CA" ;
    switch:hasObjectPropertyId "b54557f2-5723-43fb-bd0d-311110171352" ;
    switch:hasPointName "Voltage CA" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage CA" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage CA" ] ) .

building:pnt_sa5AhWaich a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Temperature" ;
    switch:hasIntegrationId "306199" ;
    switch:hasObjectPropertyId "55fd7780-1ea7-4450-80af-c900791b1458" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_saesa5Ieng a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_OtohSh9h ;
    switch:hasDisplayName "Chiller.LP4.01 - CHW Isolation Valve Position Command" ;
    switch:hasIntegrationId "3715539" ;
    switch:hasObjectPropertyId "c2022d79-c1b2-4f6e-9bf3-139e3e56a424" ;
    switch:hasPointName "CHW Isolation Valve Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CHW Isolation Valve Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CHW Isolation Valve Position Command" ] ) .

building:pnt_seya5Va5ch a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_Tho2ieph ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Off-coil (CC) Air Temperature" ;
    switch:hasIntegrationId "306194" ;
    switch:hasObjectPropertyId "aebe3476-5ba3-4e02-bff6-bf3535e99115" ;
    switch:hasPointName "Off-coil (CC) Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Off-coil (CC) Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Off-coil (CC) Air Temperature" ] ) .

building:pnt_shai6Aefui a brick:Speed_Sensor ;
    rdfs:label "VFD Speed" ;
    brick:isPointOf building:eqp_w2CGsN0kjI ;
    switch:hasDisplayName "P-CHWP.LP4.01 - VFD Speed" ;
    switch:hasIntegrationId "3715543" ;
    switch:hasObjectPropertyId "e1af79d0-d7b4-43a2-b030-ad2962583b68" ;
    switch:hasPointName "VFD Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "VFD Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "P-CHWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "VFD Speed" ] ) .

building:pnt_soGQZFG5mB a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Current B" ;
    switch:hasObjectPropertyId "730049bc-852d-4c7d-9874-ecc42774aa7f" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_t6uRs0Htru a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage BN" ;
    switch:hasObjectPropertyId "4b972457-cde9-469f-af0f-4a973b32244d" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_tFAgrn11zs a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - THD Voltage CN" ;
    switch:hasObjectPropertyId "0237c1af-cc15-421c-9570-52ded01464a0" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_tOZr1guqKj a brick:Active_Power_Sensor ;
    rdfs:label "Active Power B" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Active Power B" ;
    switch:hasObjectPropertyId "46c74aab-7c65-48cb-a4d6-92488fe87b94" ;
    switch:hasPointName "Active Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power B" ] ) .

building:pnt_tSWlPfTzKh a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Power" ;
    switch:hasObjectPropertyId "1a1ed6b5-f174-4fd2-aa7d-7efd8cd74a3b" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_tahpheK2ei a brick:Discharge_Air_Static_Pressure_Sensor ;
    rdfs:label "Discharge Air Pressure" ;
    brick:isPointOf building:eqp_E8TVbFyGbz ;
    switch:hasDisplayName "FloorDamper.35C.L20.SA-NW-1 - Discharge Air Pressure" ;
    switch:hasIntegrationId "312672" ;
    switch:hasObjectPropertyId "e04f3464-5626-495a-8541-c815a75b144a" ;
    switch:hasPointName "Discharge Air Pressure" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure" ] [ meta:key "Original_isPointOf" ;
                meta:value "FloorDamper.35C.L20.SA-NW-1" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure" ] ) .

building:pnt_tajHG8BOXG a switch:Reactive_Energy_Delivered_Sensor ;
    rdfs:label "Reactive Energy Delivered" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Reactive Energy Delivered" ;
    switch:hasObjectPropertyId "d93064e6-740b-4ab9-bf2b-f58eb93bd323" ;
    switch:hasPointName "Reactive Energy Delivered" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Delivered" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Delivered" ] ) .

building:pnt_tee1Uk7epi a brick:Active_Power_Sensor ;
    rdfs:label "Active Power" ;
    brick:isPointOf building:eqp_QfuuIGR1j4 ;
    switch:hasDisplayName "ElecMeter.L02.1-01A - Active Power" ;
    switch:hasIntegrationId "2765874" ;
    switch:hasObjectPropertyId "15ef7dce-8e8a-487d-ad76-adf8c05df8c5" ;
    switch:hasPointName "Active Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power" ] ) .

building:pnt_tiechong7I a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage AN" ;
    switch:hasIntegrationId "2773827" ;
    switch:hasObjectPropertyId "ba1b8ec3-66ad-43c2-a588-04cbb6c8a895" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_tlCZbiQ8w3 a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage AN" ;
    switch:hasObjectPropertyId "d999ceaf-8610-49e0-af88-d72331b045c5" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_tnDopdylVs a brick:Voltage_Sensor ;
    rdfs:label "Voltage BN" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage BN" ;
    switch:hasObjectPropertyId "3e09f743-850c-4d72-bc35-f01e63caa996" ;
    switch:hasPointName "Voltage BN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BN" ] ) .

building:pnt_toeG9iekae a brick:Voltage_Sensor ;
    rdfs:label "Voltage" ;
    brick:isPointOf building:eqp_JTRfguqty1 ;
    switch:hasDisplayName "CCWP.LP4.01 - Voltage" ;
    switch:hasIntegrationId "3715688" ;
    switch:hasObjectPropertyId "9217434e-111e-4c04-b3e3-a6408c2ce096" ;
    switch:hasPointName "Voltage" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage" ] [ meta:key "Original_isPointOf" ;
                meta:value "CCWP.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage" ] ) .

building:pnt_uFaiqu1Aif a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Discharge Air Flow" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Discharge Air Flow" ;
    switch:hasIntegrationId "333743" ;
    switch:hasObjectPropertyId "0766a0e9-93b5-43d3-9750-3397801a43a0" ;
    switch:hasPointName "Discharge Air Flow" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Flow" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Flow" ] ) .

building:pnt_uG9eezie1v a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Zone Air Temperature Setpoint" ;
    switch:hasIntegrationId "343526" ;
    switch:hasObjectPropertyId "79c30129-c47b-4f9b-a68f-3c86ab545b9c" ;
    switch:hasPointName "Zone Air Temperature Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature Setpoint" ] ) .

building:pnt_uRycwjruzB a switch:Reactive_Energy_Received_Sensor ;
    rdfs:label "Reactive Energy Received" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Energy Received" ;
    switch:hasObjectPropertyId "ecdb989e-c073-4091-9e46-a2719cc9434e" ;
    switch:hasPointName "Reactive Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Energy Received" ] ) .

building:pnt_uTViYpNVH3 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Active Power A" ;
    switch:hasObjectPropertyId "a52ea3fc-452d-43cb-97d2-5f6c8e4f834d" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_uYMljmR58F a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Current Average" ;
    switch:hasObjectPropertyId "56e67264-9d66-47e7-9f69-d347f3165a2b" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_ub9Iseu6vi a switch:Heating_Call_Request_Count_Sensor ;
    rdfs:label "Heating Call Count" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Heating Call Count" ;
    switch:hasIntegrationId "306502" ;
    switch:hasObjectPropertyId "31aa7c00-ed11-4c02-987c-2edb94d5c759" ;
    switch:hasPointName "Heating Call Count" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Heating Call Count" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Heating Call Count" ] ) .

building:pnt_uel8eothuH a brick:On_Off_Status ;
    rdfs:label "Run Status" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Fan Run Status" ;
    switch:hasIntegrationId "343542" ;
    switch:hasObjectPropertyId "46900cab-089f-4c0c-8f73-c502f9d4b164" ;
    switch:hasPointName "Fan Run Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fan Run Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Fan Run Status" ] ) .

building:pnt_uequ8Hiide a brick:Discharge_Air_Static_Pressure_Setpoint ;
    rdfs:label "Discharge Air Pressure Setpoint" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Pressure Setpoint" ;
    switch:hasIntegrationId "306498" ;
    switch:hasObjectPropertyId "424cc8ee-0b6d-40b1-a15d-608f659abae0" ;
    switch:hasPointName "Discharge Air Pressure Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Pressure Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Pressure Setpoint" ] ) .

building:pnt_ugHgu0cSve a brick:Current_Sensor ;
    rdfs:label "Current B" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Current B" ;
    switch:hasObjectPropertyId "be78187c-78da-45e8-aeab-42bb691c1840" ;
    switch:hasPointName "Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Current B" ] ) .

building:pnt_uhi7Ailahk a switch:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "CDW Leaving Temperature" ;
    brick:isPointOf building:eqp_cX1D6H1EQU ;
    switch:hasDisplayName "CT.L03.01 - CDW Leaving Temperature" ;
    switch:hasIntegrationId "3630680" ;
    switch:hasObjectPropertyId "7e39e0ca-4c2d-4f0e-ba61-5bd3b50a446b" ;
    switch:hasPointName "CDW Leaving Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Leaving Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Leaving Temperature" ] ) .

building:pnt_uiue2n39Ig a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Voltage L-L Average" ;
    switch:hasObjectPropertyId "5c14c9d1-b6c3-4828-ad4d-bcd59adce333" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_ungae6goN0 a brick:Operating_Mode_Status ;
    rdfs:label "Mode" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - Mode" ;
    switch:hasIntegrationId "343517" ;
    switch:hasObjectPropertyId "755ea18b-8ba7-436a-84aa-d3e6d466475e" ;
    switch:hasPointName "Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "FCU.35C.L05.0501" ] [ meta:key "Original_PointName" ;
                meta:value "Mode" ] ) .

building:pnt_uuheiRah1o a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_jnS3Ouj0VL ;
    switch:hasDisplayName "ElecMeter.LP4.Chiller_1 - Voltage BC" ;
    switch:hasIntegrationId "2773861" ;
    switch:hasObjectPropertyId "4f4b5116-80a5-4126-abd4-62ffe538896c" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_uuvai0iiWo a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Return Air Humidity" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Return Air Humidity" ;
    switch:hasIntegrationId "306218" ;
    switch:hasObjectPropertyId "d58d8c81-febf-4280-9654-3cda721d4bd8" ;
    switch:hasPointName "Return Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Humidity" ] ) .

building:pnt_uy4ohsh5Ai a switch:Economy_Mode_Status ;
    rdfs:label "Economy Mode" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Economy Mode" ;
    switch:hasIntegrationId "307294" ;
    switch:hasObjectPropertyId "318a70f3-b1fb-4299-985f-7b9c20812aa0" ;
    switch:hasPointName "Economy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Economy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Economy Mode" ] ) .

building:pnt_uyoogh3ahB a switch:Fault_Mode_Status ;
    rdfs:label "Fault Mode" ;
    brick:isPointOf building:eqp_OfunR6yb2n ;
    switch:hasDisplayName "VFD.35C.L33.AC76 - Fault Mode" ;
    switch:hasIntegrationId "3517461" ;
    switch:hasObjectPropertyId "f4a59f60-4439-4ba2-91d6-e9e2af96f46d" ;
    switch:hasPointName "Fault Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Fault Mode" ] [ meta:key "Original_PointName" ;
                meta:value "Fault Mode" ] ) .

building:pnt_v7fqVwlgow a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power A" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Apparent Power A" ;
    switch:hasObjectPropertyId "ea4e4788-b24d-47cd-8d94-992980d1179b" ;
    switch:hasPointName "Apparent Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power A" ] ) .

building:pnt_vAbY72WlOd a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage AB" ;
    switch:hasObjectPropertyId "f780a0a0-60bb-4978-84eb-59a5205b9aed" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_vCYlRMQklm a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Apparent Power" ;
    switch:hasObjectPropertyId "0923f3c3-4022-4708-a055-4098b8d98c98" ;
    switch:hasPointName "Apparent Power" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power" ] ) .

building:pnt_vOHHIuwHyW a switch:Average_Line_Current_Sensor ;
    rdfs:label "Current Average" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Current Average" ;
    switch:hasObjectPropertyId "c2a1dfee-6a2e-41f3-9d92-7caa66d5213b" ;
    switch:hasPointName "Current Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Current Average" ] ) .

building:pnt_vYpwZBVR1f a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor C" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Power Factor" ;
    switch:hasObjectPropertyId "ad72b10d-17fa-442c-a94f-46e40a9c23c2" ;
    switch:hasPointName "Power Factor C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor C" ] ) .

building:pnt_vee4neJah1 a brick:Enable_Command ;
    rdfs:label "Enable Command" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - Enable Command" ;
    switch:hasIntegrationId "3715893" ;
    switch:hasObjectPropertyId "2a49b64a-4e1f-47a3-bf00-1aa536583fee" ;
    switch:hasPointName "Enable Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Enable Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "Enable Command" ] ) .

building:pnt_vobaT9xuka a switch:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "CDW Entering Temperature" ;
    brick:isPointOf building:eqp_cX1D6H1EQU ;
    switch:hasDisplayName "CT.L03.01 - CDW Entering Temperature" ;
    switch:hasIntegrationId "302565" ;
    switch:hasObjectPropertyId "83266b58-42a5-4502-b9e7-fea200b2872f" ;
    switch:hasPointName "CDW Entering Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Entering Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Entering Temperature" ] ) .

building:pnt_w1SfcQdoZD a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Voltage AN" ;
    switch:hasObjectPropertyId "f8ba70b1-37be-4218-a52b-6f4048a95eb1" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_w2CGsN0kjI a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage L-N Average" ;
    switch:hasObjectPropertyId "0b606480-b1e8-4e21-8d2f-a274cdc4b70c" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_wTVwcIrlBk a switch:Active_Energy_Received_Sensor ;
    rdfs:label "Active Energy Received" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Active Energy Received" ;
    switch:hasObjectPropertyId "f69e9f6e-cb52-4c33-a148-0ee33919d2de" ;
    switch:hasPointName "Active Energy Received" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Energy Received" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Active Energy Received" ] ) .

building:pnt_waech7Vi1u a switch:Condenser_Water_Differential_Temperature_Sensor ;
    rdfs:label "CDW Delta-T" ;
    brick:isPointOf building:eqp_cX1D6H1EQU ;
    switch:hasDisplayName "CT.L03.01 - CDW Delta-T" ;
    switch:hasIntegrationId "302571" ;
    switch:hasObjectPropertyId "976c1197-5e0d-4add-9600-7e3631a5a813" ;
    switch:hasPointName "CDW Delta-T" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Delta-T" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Delta-T" ] ) .

building:pnt_wi1ahF6eSu a switch:Speed_Command ;
    rdfs:label "Speed Command" ;
    brick:isPointOf building:eqp_ni8ga2eeKe ;
    switch:hasDisplayName "Fan.35C.L33.RAF-F76 - Return Air Fan Speed" ;
    switch:hasIntegrationId "306293" ;
    switch:hasObjectPropertyId "7982e623-b347-4763-85bd-f7fbc6783b7b" ;
    switch:hasPointName "Return Air Fan Speed" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Return Air Fan Speed" ] [ meta:key "Original_isPointOf" ;
                meta:value "Fan.35C.L33.RAF-F76" ] [ meta:key "Original_PointName" ;
                meta:value "Return Air Fan Speed" ] ) .

building:pnt_wi8EeKaeph a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Discharge Air Humidity" ;
    brick:isPointOf building:eqp_4UL0ExnVis ;
    switch:hasDisplayName "AHU.35C.L33.AC77 - Discharge Air Humidity" ;
    switch:hasIntegrationId "306191" ;
    switch:hasObjectPropertyId "8d42fe3f-08c6-4cc5-a9a4-79e2a8254be6" ;
    switch:hasPointName "Discharge Air Humidity" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Humidity" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC77" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Humidity" ] ) .

building:pnt_wknSpz0pbJ a brick:Voltage_Sensor ;
    rdfs:label "Voltage AN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage AN" ;
    switch:hasObjectPropertyId "3fbd1113-d5aa-4856-a43d-2385274908d3" ;
    switch:hasPointName "Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AN" ] ) .

building:pnt_wlWp9uJ0zo a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor A" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Power Factor" ;
    switch:hasObjectPropertyId "f8f1f786-a20e-433e-bcf3-79a01ed78391" ;
    switch:hasPointName "Power Factor A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor A" ] ) .

building:pnt_wlxljbMbGG a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current N" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Current N" ;
    switch:hasObjectPropertyId "dfb9f99e-222c-4115-bf2b-cc295345b4f3" ;
    switch:hasPointName "THD Current N" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current N" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current N" ] ) .

building:pnt_wm18Zl3j2b a brick:Current_Sensor ;
    rdfs:label "Current A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Current A" ;
    switch:hasObjectPropertyId "c5fb6135-db15-4e91-8223-d8fb5333848b" ;
    switch:hasPointName "Current A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Current A" ] ) .

building:pnt_wo9OMTm1ro a brick:Voltage_Sensor ;
    rdfs:label "Voltage AB" ;
    brick:isPointOf building:eqp_Ff05VwcQnK ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H9 - Voltage AB" ;
    switch:hasObjectPropertyId "4a1a2a89-a31f-4179-a8a3-c1c4282083bc" ;
    switch:hasPointName "Voltage AB" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage AB" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H9" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage AB" ] ) .

building:pnt_woh4kaeT5I a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_EvwUDo0fkZ ;
    switch:hasDisplayName "VAV.L20.2003 - Discharge Air Temperature" ;
    switch:hasIntegrationId "325318" ;
    switch:hasObjectPropertyId "dde20608-4f7f-459a-87ea-f9b8b08906ab" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2003" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_wojqajDWds a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Voltage L-L Average" ;
    switch:hasObjectPropertyId "7cff387d-a947-4470-bd59-52cc549040f1" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_xCL6mrnYfO a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Voltage L-N Average" ;
    switch:hasObjectPropertyId "0cea1ce9-ca13-457e-8b78-680924b088d6" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_xDGeZb1dAd a switch:Average_Phase_Voltage_Sensor ;
    rdfs:label "Voltage L-N Average" ;
    brick:isPointOf building:eqp_8KXmT0kD5D ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1AN - Voltage L-N Average" ;
    switch:hasObjectPropertyId "c2ccb17c-2374-410f-ba2b-8606e6443777" ;
    switch:hasPointName "Voltage L-N Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-N Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1AN" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-N Average" ] ) .

building:pnt_xao9Voh2ah a switch:Position_Status ;
    rdfs:label "Position Status" ;
    brick:isPointOf building:eqp_JTbnedblAn ;
    switch:hasDisplayName "CT.L03.01 - CDW Leaving Isolation Valve Status" ;
    switch:hasIntegrationId "3630798" ;
    switch:hasObjectPropertyId "ba6cf3bd-746a-4f04-9404-ee5e39e39504" ;
    switch:hasPointName "CDW Leaving Isolation Valve Status" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Leaving Isolation Valve Status" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Leaving Isolation Valve Status" ] ) .

building:pnt_xie9iePieb a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Discharge Air Temperature" ;
    brick:isPointOf building:eqp_eBKObWYlaK ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Discharge Air Temperature" ;
    switch:hasIntegrationId "306284" ;
    switch:hasObjectPropertyId "dd2fb4a0-4cb8-48f4-9628-6ffaeca907c7" ;
    switch:hasPointName "Discharge Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Discharge Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Discharge Air Temperature" ] ) .

building:pnt_xuuce8ohXa a switch:After_Hours_Operating_Mode_Enable_Status ;
    rdfs:label "After Hours Mode Enable Status" ;
    brick:isPointOf building:eqp_ncVYCF9TN9 ;
    switch:hasDisplayName "FCU.35C.L05.0501 - After Hours Mode Enable Command" ;
    switch:hasIntegrationId "343524" ;
    switch:hasObjectPropertyId "68ae5361-e67a-43af-9bd6-f61f9ee1b6ed" ;
    switch:hasPointName "After Hours Mode Enable Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "After Hours Mode Enable Command" ] [ meta:key "Original_PointName" ;
                meta:value "After Hours Mode Enable Command" ] ) .

building:pnt_yAAv5kAdkB a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage CN" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - THD Voltage CN" ;
    switch:hasObjectPropertyId "be7a833e-b4d8-4a04-aafa-25951c57027a" ;
    switch:hasPointName "THD Voltage CN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage CN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage CN" ] ) .

building:pnt_yIbGG8GTbV a brick:Voltage_Sensor ;
    rdfs:label "Voltage BC" ;
    brick:isPointOf building:eqp_Wi5VdeuXNr ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H13 - Voltage BC" ;
    switch:hasObjectPropertyId "a2ac6103-9120-43ff-b511-28a6db446ba2" ;
    switch:hasPointName "Voltage BC" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage BC" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H13" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage BC" ] ) .

building:pnt_yQDXRoydWj a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - THD Voltage AN" ;
    switch:hasObjectPropertyId "ff4aa6ca-e168-4ec0-97a4-f3af2d0481c9" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_ycS5tyHIbR a switch:Total_Harmonic_Distortion_Voltage_Sensor ;
    rdfs:label "THD Voltage AN" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - THD Voltage AN" ;
    switch:hasObjectPropertyId "0ccee0cb-9b6b-4602-9f23-72fb00c449ad" ;
    switch:hasPointName "THD Voltage AN" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Voltage AN" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "THD Voltage AN" ] ) .

building:pnt_ydQw7QbBtW a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Apparent Power C" ;
    switch:hasObjectPropertyId "c113ec9f-6e22-4280-8357-df325acf9c97" ;
    switch:hasPointName "Apparent Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power C" ] ) .

building:pnt_yookoo9Ohb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Zone Air Temperature" ;
    brick:isPointOf building:eqp_yI38dW1FC7 ;
    switch:hasDisplayName "VAV.L20.10B - Zone Air Temperature" ;
    switch:hasIntegrationId "333718" ;
    switch:hasObjectPropertyId "38fc953c-55a8-4a4d-9fa5-eea7099b2cf5" ;
    switch:hasPointName "Zone Air Temperature" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Zone Air Temperature" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.10B" ] [ meta:key "Original_PointName" ;
                meta:value "Zone Air Temperature" ] ) .

building:pnt_yzfNyb3Z0d a brick:Active_Power_Sensor ;
    rdfs:label "Active Power C" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Active Power C" ;
    switch:hasObjectPropertyId "781fb5fe-4e1f-467f-a96f-d95a8010aa2e" ;
    switch:hasPointName "Active Power C" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power C" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power C" ] ) .

building:pnt_z5AKUiyGcw a switch:Total_Harmonic_Distortion_Current_Sensor ;
    rdfs:label "THD Current B" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - THD Current B" ;
    switch:hasObjectPropertyId "c4840b72-7f2b-4184-ae5f-2141b1b9b992" ;
    switch:hasPointName "THD Current B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "THD Current B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "THD Current B" ] ) .

building:pnt_z5wdw1NyiJ a brick:Current_Sensor ;
    rdfs:label "Current G" ;
    brick:isPointOf building:eqp_02ejZ28csi ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1XN - Current G" ;
    switch:hasObjectPropertyId "0f06d4ad-5d6e-4f2a-a303-9687d72789dd" ;
    switch:hasPointName "Current G" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Current G" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1XN" ] [ meta:key "Original_PointName" ;
                meta:value "Current G" ] ) .

building:pnt_zLGANDBpqx a switch:Apparent_Power_Sensor ;
    rdfs:label "Apparent Power B" ;
    brick:isPointOf building:eqp_w5gGWCLFEa ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1X - Apparent Power B" ;
    switch:hasObjectPropertyId "af97ede7-c1c8-4c6e-9397-60607b6c3df9" ;
    switch:hasPointName "Apparent Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Apparent Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1X" ] [ meta:key "Original_PointName" ;
                meta:value "Apparent Power B" ] ) .

building:pnt_zaemooph3I a brick:Position_Sensor ;
    rdfs:label "Position" ;
    brick:isPointOf building:eqp_ejei3ahJ ;
    switch:hasDisplayName "AHU.35C.L33.AC76 - Outdoor Air Damper Position" ;
    switch:hasIntegrationId "306227" ;
    switch:hasObjectPropertyId "531cc321-a2bb-449d-80e4-de648af3243e" ;
    switch:hasPointName "Outside Air Damper Position" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Outside Air Damper Position" ] [ meta:key "Original_isPointOf" ;
                meta:value "AHU.35C.L33.AC76" ] [ meta:key "Original_PointName" ;
                meta:value "Outside Air Damper Position" ] ) .

building:pnt_zahLee2oom a brick:Occupied_Mode_Status ;
    rdfs:label "Occupancy Mode" ;
    brick:isPointOf building:eqp_3hck6PlewT ;
    switch:hasDisplayName "VAV.L20.2001 - Occupancy Mode" ;
    switch:hasIntegrationId "338454" ;
    switch:hasObjectPropertyId "bf25419e-f2c4-4400-a1c0-7d436185affa" ;
    switch:hasPointName "Occupancy Mode" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Occupancy Mode" ] [ meta:key "Original_isPointOf" ;
                meta:value "VAV.L20.2001" ] [ meta:key "Original_PointName" ;
                meta:value "Occupancy Mode" ] ) .

building:pnt_zbFxgDFhdg a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power A" ;
    brick:isPointOf building:eqp_iWDdjWc9L5 ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1BN - Reactive Power A" ;
    switch:hasObjectPropertyId "8d4ad434-b9b2-47bf-904e-cf052026eda6" ;
    switch:hasPointName "Reactive Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1BN" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power A" ] ) .

building:pnt_zjMVOET9s4 a brick:Active_Power_Sensor ;
    rdfs:label "Active Power A" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Active Power A" ;
    switch:hasObjectPropertyId "884a13b0-aa81-49e4-9487-1945c4c3d794" ;
    switch:hasPointName "Active Power A" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Active Power A" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Active Power A" ] ) .

building:pnt_zoh8ohChie a switch:Condenser_Water_Differential_Pressure_Setpoint ;
    rdfs:label "CDW Delta-P Setpoint" ;
    brick:isPointOf building:eqp_g3Me7OQ3l6 ;
    switch:hasDisplayName "Chiller.LP4.01 - CDW Delta-P Setpoint" ;
    switch:hasIntegrationId "3715667" ;
    switch:hasObjectPropertyId "1e6962bc-195d-4d2f-83a4-6ce364874df1" ;
    switch:hasPointName "CDW Delta-P Setpoint" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "CDW Delta-P Setpoint" ] [ meta:key "Original_isPointOf" ;
                meta:value "Chiller.LP4.01" ] [ meta:key "Original_PointName" ;
                meta:value "CDW Delta-P Setpoint" ] ) .

building:pnt_zuo3MFz7NX a switch:Power_Factor_Sensor ;
    rdfs:label "Power Factor" ;
    brick:isPointOf building:eqp_ZUQ6LZgPwB ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1A - Power Factor" ;
    switch:hasObjectPropertyId "250c8e40-caca-42cf-8cdf-2a5dd1dfd22a" ;
    switch:hasPointName "Power Factor" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Power Factor" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1A" ] [ meta:key "Original_PointName" ;
                meta:value "Power Factor" ] ) .

building:pnt_zyHPdCa4Qf a switch:Average_Line_Voltage_Sensor ;
    rdfs:label "Voltage L-L Average" ;
    brick:isPointOf building:eqp_rN0jhK9Wua ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H8 - Voltage L-L Average" ;
    switch:hasObjectPropertyId "cc3e1024-011a-4636-b218-48fb1c94ba64" ;
    switch:hasPointName "Voltage L-L Average" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Voltage L-L Average" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H8" ] [ meta:key "Original_PointName" ;
                meta:value "Voltage L-L Average" ] ) .

building:pnt_zzjLS4c0Rb a brick:Reactive_Power_Sensor ;
    rdfs:label "Reactive Power B" ;
    brick:isPointOf building:eqp_xiLQnKu6bH ;
    switch:hasDisplayName "Meter.25C.LP4.MSB-1H12 - Reactive Power B" ;
    switch:hasObjectPropertyId "9adad579-5fe2-4dd6-ab27-1debbff38aad" ;
    switch:hasPointName "Reactive Power B" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Reactive Power B" ] [ meta:key "Original_isPointOf" ;
                meta:value "Meter.25C.LP4.MSB-1H12" ] [ meta:key "Original_PointName" ;
                meta:value "Reactive Power B" ] ) .

building:eqp_Chafuzoy8T a switch:Supply_Loop ;
    rdfs:label "CDW.SupplyLoop.01" ;
    brick:feeds building:eqp_g3Me7OQ3l6 ;
    brick:isFedBy building:eqp_Z2sBFfWrlP ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Eexikie0he a brick:Damper ;
    rdfs:label "VAV_2.1-Damper" ;
    brick:hasPoint building:pnt_quash2Weos ;
    brick:isPartOf building:eqp_3hck6PlewT ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Eey8phi7jo a brick:Damper ;
    rdfs:label "VAV_2.2-Damper" ;
    brick:hasPoint building:pnt_jaiv4Vahji ;
    brick:isPartOf building:eqp_COweHxZGkA ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Hh93hgmhbB a brick:Chilled_Water_Valve ;
    rdfs:label "FCU_1-CHWV" ;
    brick:hasPoint building:pnt_Ue6hah1cia ;
    brick:isPartOf building:eqp_ncVYCF9TN9 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Tho2ieph a brick:Chilled_Water_Coil ;
    rdfs:label "AHU_2-Coil-CC" ;
    brick:hasPoint building:pnt_seya5Va5ch ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Yie9choc a brick:Chilled_Water_Valve ;
    rdfs:label "AHU_1-CHWV" ;
    brick:hasPoint building:pnt_piahaNgah6 ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_aequ7ohL a brick:Hot_Water_Valve ;
    rdfs:label "AHU_2-HHWV" ;
    brick:hasPoint building:pnt_bo6ohr4Zah ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_aey8Elik a brick:Hot_Water_Valve ;
    rdfs:label "AHU_1-HHWV" ;
    brick:hasPoint building:pnt_Aibaithai5 ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ao8ABiet5N a switch:Return_Loop ;
    rdfs:label "CDW.ReturnLoop.01" ;
    brick:feeds building:eqp_cX1D6H1EQU ;
    brick:isFedBy building:eqp_g3Me7OQ3l6 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_boh2eePiex a brick:Damper ;
    rdfs:label "VAV_1.2-Damper" ;
    brick:hasPoint building:pnt_Bae0aikoo0 ;
    brick:isPartOf building:eqp_yI38dW1FC7 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_btOROuS0yV a brick:Cooling_Tower_Fan ;
    rdfs:label "CT_1-Fan" ;
    brick:hasPart building:eqp_UaTeSaJ9 ;
    brick:isPartOf building:eqp_cX1D6H1EQU ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_eey5Novi a brick:VFD ;
    rdfs:label "AHU_2-DAF-VFD" ;
    brick:hasPoint building:pnt_OroochiSa5 ;
    brick:isPartOf building:eqp_yae7Yei7 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ehuceeF3 a brick:Mixed_Air_Filter ;
    rdfs:label "AHU_1-Filter" ;
    brick:hasPoint building:pnt_noh1aexeeP ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_gahXei0u a brick:Hot_Water_Coil ;
    rdfs:label "AHU_2-Coil-HC" ;
    brick:hasPoint building:pnt_Queip4faex ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_hahDi1oh a brick:Chilled_Water_Coil ;
    rdfs:label "AHU_1-Coil-CC" ;
    brick:hasPoint building:pnt_ahTooC2eec ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_hoh4EiBu a brick:Chilled_Water_Valve ;
    rdfs:label "AHU_2-CHWV" ;
    brick:hasPoint building:pnt_ahghoYohl9 ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_oz3rieXa a brick:Hot_Water_Coil ;
    rdfs:label "AHU_1-Coil-HC" ;
    brick:hasPoint building:pnt_eho6yeaMah ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_po7sai7aiN a brick:Damper ;
    rdfs:label "VAV_1.1-Damper" ;
    brick:hasPoint building:pnt_ohCeezi5ca ;
    brick:isPartOf building:eqp_ij9VJPBokM ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_r0T4ynZfmb a brick:Outside_Damper ;
    rdfs:label "FCU_1-OAD" ;
    brick:hasPoint building:pnt_eepo8uroBi ;
    brick:isPartOf building:eqp_ncVYCF9TN9 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_sieDoop2 a brick:Mixed_Air_Filter ;
    rdfs:label "AHU_2-Filter" ;
    brick:hasPoint building:pnt_aiBiuF2koh ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_yeecio2Mah a brick:Damper ;
    rdfs:label "VAV_2.3-Damper" ;
    brick:hasPoint building:pnt_iedaaV2pha ;
    brick:isPartOf building:eqp_EvwUDo0fkZ ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_JKfN8j6n6O a brick:Private_Office ;
    rdfs:label "Office" ;
    brick:isLocationOf building:eqp_ncVYCF9TN9 ;
    brick:isPartOf building:loc_j2ZqZByaT8 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:pnt_Anavaim7ga a brick:Position_Command ;
    rdfs:label "Position Command" ;
    brick:isPointOf building:eqp_JTbnedblAn,
        building:eqp_wkQG90iqmc ;
    switch:hasDisplayName "CT.L03.01 - Isolation Valve Position Command" ;
    switch:hasIntegrationId "3630832" ;
    switch:hasObjectPropertyId "90fe90cc-5756-4146-9dd3-5a51429d8cb0" ;
    switch:hasPointName "Isolation Valve Position Command" ;
    switch:hasTagCollection ( [ meta:key "Original_Label" ;
                meta:value "Isolation Valve Position Command" ] [ meta:key "Original_isPointOf" ;
                meta:value "CT.L03.01" ] [ meta:key "Original_PointName" ;
                meta:value "Isolation Valve Position Command" ] ) .

building:eqp_JTbnedblAn a brick:Condenser_Water_Isolation_Valve ;
    rdfs:label "CT_1-IsoValveLvg" ;
    brick:hasPoint building:pnt_Anavaim7ga,
        building:pnt_xao9Voh2ah ;
    brick:isPartOf building:eqp_cX1D6H1EQU ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Ohphai5a a brick:Outside_Damper ;
    rdfs:label "AHU_2-OAD" ;
    brick:hasPoint building:pnt_dauD3aezae,
        building:pnt_ouPeesh4za ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_eePh7iifu3 a brick:Return_Damper ;
    rdfs:label "AHU_1-RAD" ;
    brick:hasPoint building:pnt_achioWei9o,
        building:pnt_cahva6aaCa ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ejei3ahJ a brick:Outside_Damper ;
    rdfs:label "AHU_1-OAD" ;
    brick:hasPoint building:pnt_Iec9vuQuuo,
        building:pnt_zaemooph3I ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_kae1ohHa a brick:Exhaust_Fan ;
    rdfs:label "AHU_1-EAD" ;
    brick:hasPoint building:pnt_ahs0Haingi,
        building:pnt_rohsuaXo0l ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ok4aeSho a brick:Exhaust_Fan ;
    rdfs:label "AHU_2-EAD" ;
    brick:hasPoint building:pnt_aeboij8Oon,
        building:pnt_ea8Si1eech ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_paXh35eYo1 a brick:Discharge_Fan ;
    rdfs:label "FCU_1-DAF" ;
    brick:hasPoint building:pnt_ao8ABiet5N,
        building:pnt_eoGa7Shai4 ;
    brick:isPartOf building:eqp_ncVYCF9TN9 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_uopo9aiGei a brick:Return_Damper ;
    rdfs:label "AHU_2-RAD" ;
    brick:hasPoint building:pnt_Eingeewae3,
        building:pnt_ahYahzeBa9 ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_wkQG90iqmc a brick:Condenser_Water_Isolation_Valve ;
    rdfs:label "CT_1-IsoValveEnt" ;
    brick:hasPoint building:pnt_Anavaim7ga,
        building:pnt_Ifaech6bae ;
    brick:isPartOf building:eqp_cX1D6H1EQU ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_xCL6mrnYfO a brick:Filter ;
    rdfs:label "FCU_1-Filter" ;
    brick:hasPoint building:pnt_Ieshei5ga8,
        building:pnt_quoos3JahH ;
    brick:isPartOf building:eqp_ncVYCF9TN9 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_2K64mwJ0Tn a brick:Building ;
    rdfs:label "Simple Building" ;
    brick:hasPart building:loc_8Oxk7IcugH,
        building:loc_eBKObWYlaK,
        building:loc_j2ZqZByaT8 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_VvgRH4j5TF a brick:Mechanical_Room ;
    rdfs:label "Airside Plant Room" ;
    brick:isLocationOf building:eqp_4UL0ExnVis,
        building:eqp_eBKObWYlaK ;
    brick:isPartOf building:loc_8Oxk7IcugH ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_eBKObWYlaK a brick:Rooftop ;
    rdfs:label "Roof" ;
    brick:isLocationOf building:eqp_Z2sBFfWrlP,
        building:eqp_cX1D6H1EQU ;
    brick:isPartOf building:loc_2K64mwJ0Tn ;
    switch:hasTagCollection ( [ meta:key "floorNum" ;
                meta:value "2" ] ) .

building:loc_qZglIvCQcw a brick:Open_Office ;
    rdfs:label "Open Plan" ;
    brick:isLocationOf building:eqp_ij9VJPBokM,
        building:eqp_yI38dW1FC7 ;
    brick:isPartOf building:loc_j2ZqZByaT8 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Bu1dooquoo a switch:Supply_Loop ;
    rdfs:label "CHW.SupplyLoop.01" ;
    brick:feeds building:eqp_4UL0ExnVis,
        building:eqp_eBKObWYlaK,
        building:eqp_ncVYCF9TN9 ;
    brick:isFedBy building:eqp_6MKsgIhOOG ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Keih9ahW a brick:Discharge_Fan ;
    rdfs:label "AHU_1-DAF" ;
    brick:hasPart building:eqp_OfunR6yb2n ;
    brick:hasPoint building:pnt_deeBu7ot3Y,
        building:pnt_eeJeehuph5 ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Z2sBFfWrlP a brick:Condenser_Water_Pump ;
    rdfs:label "CDWP_1" ;
    brick:feeds building:eqp_Chafuzoy8T ;
    brick:hasLocation building:loc_eBKObWYlaK ;
    brick:hasPart building:eqp_JTRfguqty1 ;
    brick:isFedBy building:eqp_cX1D6H1EQU ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Pump" ] ) .

building:eqp_cahva6aaCa a switch:Return_Loop ;
    rdfs:label "CHW.ReturnLoop.01" ;
    brick:feeds building:eqp_g3Me7OQ3l6 ;
    brick:isFedBy building:eqp_4UL0ExnVis,
        building:eqp_eBKObWYlaK,
        building:eqp_ncVYCF9TN9 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_yae7Yei7 a brick:Discharge_Fan ;
    rdfs:label "AHU_2-DAF" ;
    brick:hasPart building:eqp_eey5Novi ;
    brick:hasPoint building:pnt_Agh2he0iet,
        building:pnt_athe6ahj3A ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_8Oxk7IcugH a brick:Floor ;
    rdfs:label "Level 1" ;
    brick:hasPart building:loc_AkS5pZr75i,
        building:loc_VvgRH4j5TF,
        building:loc_dMsdesBVgT ;
    brick:isPartOf building:loc_2K64mwJ0Tn ;
    switch:hasTagCollection ( [ meta:key "floorNum" ;
                meta:value "0" ] ) .

building:loc_dMsdesBVgT a brick:Open_Office ;
    rdfs:label "Co Lab Space" ;
    brick:isLocationOf building:eqp_3hck6PlewT,
        building:eqp_COweHxZGkA,
        building:eqp_EvwUDo0fkZ ;
    brick:isPartOf building:loc_8Oxk7IcugH ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_Ceeng7eiro a switch:Supply_Loop ;
    rdfs:label "HHW.SupplyLoop.01" ;
    brick:feeds building:eqp_3hck6PlewT,
        building:eqp_4UL0ExnVis,
        building:eqp_COweHxZGkA,
        building:eqp_EvwUDo0fkZ ;
    brick:isFedBy building:eqp_8CleN7766b ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_OtohSh9h a switch:Chilled_Water_Isolation_Valve ;
    rdfs:label "Chiller_1-IsoCHWV" ;
    brick:hasPoint building:pnt_Eequ3keesh,
        building:pnt_bo1Eethoow,
        building:pnt_chaiLaom6b,
        building:pnt_saesa5Ieng ;
    brick:isPartOf building:eqp_g3Me7OQ3l6 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_aiJ4Meiw a brick:Return_Fan ;
    rdfs:label "AHU_2-RAF" ;
    brick:hasPoint building:pnt_Lieng0Moh5,
        building:pnt_Omoh5ieNg0,
        building:pnt_aaShieho6U,
        building:pnt_ieQua8aequ ;
    brick:isPartOf building:eqp_4UL0ExnVis ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ceiJ0oveca a switch:Return_Loop ;
    rdfs:label "HHW.ReturnLoop.01" ;
    brick:feeds building:eqp_4bpawagDzr ;
    brick:isFedBy building:eqp_3hck6PlewT,
        building:eqp_4UL0ExnVis,
        building:eqp_COweHxZGkA,
        building:eqp_EvwUDo0fkZ ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ni8ga2eeKe a brick:Return_Fan ;
    rdfs:label "AHU_1-RAF" ;
    brick:hasPoint building:pnt_Ceeng7eiro,
        building:pnt_Ohcohd9Hie,
        building:pnt_eineiKaif6,
        building:pnt_wi1ahF6eSu ;
    brick:isPartOf building:eqp_eBKObWYlaK ;
    switch:hasTagCollection [ rdf:rest () ] .

building:loc_AkS5pZr75i a brick:Mechanical_Room ;
    rdfs:label "Waterside Plant Room" ;
    brick:isLocationOf building:eqp_4bpawagDzr,
        building:eqp_6MKsgIhOOG,
        building:eqp_8CleN7766b,
        building:eqp_g3Me7OQ3l6 ;
    brick:isPartOf building:loc_8Oxk7IcugH ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_WWoG43frSv a brick:Electrical_Meter ;
    rdfs:label "Main_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasSubMeter building:eqp_02ejZ28csi,
        building:eqp_8KXmT0kD5D,
        building:eqp_QfuuIGR1j4,
        building:eqp_iWDdjWc9L5,
        building:eqp_jnS3Ouj0VL ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:loc_j2ZqZByaT8 a brick:Floor ;
    rdfs:label "Level 2" ;
    brick:hasPart building:loc_JKfN8j6n6O,
        building:loc_Yie9choc,
        building:loc_qZglIvCQcw ;
    brick:isLocationOf building:eqp_E8TVbFyGbz,
        building:eqp_F4upvh58tF ;
    brick:isPartOf building:loc_2K64mwJ0Tn ;
    switch:hasTagCollection ( [ meta:key "floorNum" ;
                meta:value "1" ] ) .

building:eqp_6MKsgIhOOG a brick:Chilled_Water_Pump ;
    rdfs:label "CHWP_1" ;
    brick:feeds building:eqp_Bu1dooquoo ;
    brick:hasLocation building:loc_AkS5pZr75i ;
    brick:hasPart building:eqp_w2CGsN0kjI ;
    brick:hasPoint building:pnt_aeLa3ahd3B,
        building:pnt_ooseish4Ya ;
    brick:isFedBy building:eqp_g3Me7OQ3l6 ;
    brick:isMeteredBy building:eqp_Wi5VdeuXNr ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Pump" ] ) .

building:eqp_8CleN7766b a brick:Hot_Water_Pump ;
    rdfs:label "HHWP_1" ;
    brick:feeds building:eqp_Ceeng7eiro ;
    brick:hasLocation building:loc_AkS5pZr75i ;
    brick:hasPart building:eqp_o9hdFuVUD5 ;
    brick:hasPoint building:pnt_ahD9Ooru6d,
        building:pnt_ileXo3daoh ;
    brick:isFedBy building:eqp_4bpawagDzr ;
    brick:isMeteredBy building:eqp_xiLQnKu6bH ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Pump" ] ) .

building:eqp_E8TVbFyGbz a switch:Discharge_Damper ;
    rdfs:label "FloorDamper_B" ;
    brick:feeds building:eqp_ij9VJPBokM,
        building:eqp_yI38dW1FC7 ;
    brick:hasLocation building:loc_j2ZqZByaT8 ;
    brick:hasPoint building:pnt_Ic8phooSh0,
        building:pnt_Iequaqu9pu,
        building:pnt_oaQuiki6ee,
        building:pnt_tahpheK2ei ;
    brick:isFedBy building:eqp_4UL0ExnVis ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Floor Damper" ] ) .

building:eqp_UaTeSaJ9 a switch:VSD ;
    rdfs:label "CT_1-Fan-VSD" ;
    brick:hasPoint building:pnt_Engai4AhW9,
        building:pnt_Mievida1um,
        building:pnt_Nee8ip2Uoj,
        building:pnt_aifac9mo3L,
        building:pnt_feShiuxei7,
        building:pnt_le4Toonoh7,
        building:pnt_ri1lae0KiV ;
    brick:isPartOf building:eqp_btOROuS0yV ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_w2CGsN0kjI a brick:VFD ;
    rdfs:label "CHWP_1-VFD" ;
    brick:hasPoint building:pnt_IeSingai8d,
        building:pnt_IejoPhi8Ia,
        building:pnt_aifahch5Yi,
        building:pnt_eing6gaT8x,
        building:pnt_giun0Quei6,
        building:pnt_iW5kei6thu,
        building:pnt_shai6Aefui ;
    brick:isPartOf building:eqp_6MKsgIhOOG ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_F4upvh58tF a switch:Discharge_Damper ;
    rdfs:label "FloorDamper_A" ;
    brick:feeds building:eqp_3hck6PlewT,
        building:eqp_COweHxZGkA,
        building:eqp_EvwUDo0fkZ ;
    brick:hasLocation building:loc_j2ZqZByaT8 ;
    brick:hasPoint building:pnt_Aaqueiqu0e,
        building:pnt_ImiequoeL4,
        building:pnt_Iquoo7aepe,
        building:pnt_Quiush2the ;
    brick:isFedBy building:eqp_eBKObWYlaK ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Floor Damper" ] ) .

building:eqp_OfunR6yb2n a brick:VFD ;
    rdfs:label "AHU_1-DAF-VFD" ;
    brick:hasPoint building:pnt_Xie8ahshai,
        building:pnt_aeCh1Aiyae,
        building:pnt_aiVohs2buw,
        building:pnt_eer7ahL1aa,
        building:pnt_foh5ieNai9,
        building:pnt_iew6Ooph4m,
        building:pnt_quaB0oonge,
        building:pnt_quu5ogh2Ho,
        building:pnt_uyoogh3ahB ;
    brick:isPartOf building:eqp_Keih9ahW ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_o9hdFuVUD5 a brick:VFD ;
    rdfs:label "HHWP_1-VFD" ;
    brick:hasPoint building:pnt_AawieWei9k,
        building:pnt_Bo3xiiniSh,
        building:pnt_OhW2ahf4he,
        building:pnt_Oojac2Eib6,
        building:pnt_aeFu1wai0u,
        building:pnt_eila1leeTa,
        building:pnt_feV1xeeGhi,
        building:pnt_jahNgee3ae,
        building:pnt_ohfahK9sak ;
    brick:isPartOf building:eqp_8CleN7766b ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_JTRfguqty1 a brick:VFD ;
    rdfs:label "CDWP_1-VFD" ;
    brick:hasPoint building:pnt_EiVu0neigh,
        building:pnt_Oox8ugha5i,
        building:pnt_Phi8aig0aS,
        building:pnt_Waevi3veiw,
        building:pnt_Yoo9paeloo,
        building:pnt_eu7wahf1Ee,
        building:pnt_ieGu1da6Pa,
        building:pnt_iepuNga7ah,
        building:pnt_ooTiesh6se,
        building:pnt_toeG9iekae ;
    brick:isPartOf building:eqp_Z2sBFfWrlP ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_cX1D6H1EQU a switch:Cooling_Tower ;
    rdfs:label "CT_1" ;
    brick:feeds building:eqp_Z2sBFfWrlP ;
    brick:hasLocation building:loc_eBKObWYlaK ;
    brick:hasPart building:eqp_JTbnedblAn,
        building:eqp_btOROuS0yV,
        building:eqp_wkQG90iqmc ;
    brick:hasPoint building:pnt_Iu6zeebohg,
        building:pnt_boh6ahxiPh,
        building:pnt_uhi7Ailahk,
        building:pnt_vobaT9xuka,
        building:pnt_waech7Vi1u ;
    brick:isFedBy building:eqp_ao8ABiet5N ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Cooling Tower" ] ) .

building:eqp_jnS3Ouj0VL a brick:Electrical_Meter ;
    rdfs:label "Meter_Z" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_Aecie3IeCo,
        building:pnt_Ai8yahghoo,
        building:pnt_EiGh7gathu,
        building:pnt_EiVietie1o,
        building:pnt_aachoo7aM4,
        building:pnt_ahBee0caok,
        building:pnt_joh2Oothie,
        building:pnt_raesh4Iefe,
        building:pnt_tiechong7I,
        building:pnt_uuheiRah1o ;
    brick:isSubMeterOf building:eqp_WWoG43frSv ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:loc_Yie9choc a brick:Electrical_Room ;
    rdfs:label "Meter Room" ;
    brick:isLocationOf building:eqp_02ejZ28csi,
        building:eqp_8KXmT0kD5D,
        building:eqp_Ff05VwcQnK,
        building:eqp_QfuuIGR1j4,
        building:eqp_WWoG43frSv,
        building:eqp_Wi5VdeuXNr,
        building:eqp_ZUQ6LZgPwB,
        building:eqp_iWDdjWc9L5,
        building:eqp_jnS3Ouj0VL,
        building:eqp_rN0jhK9Wua,
        building:eqp_w5gGWCLFEa,
        building:eqp_xiLQnKu6bH ;
    brick:isPartOf building:loc_j2ZqZByaT8 ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_ij9VJPBokM a brick:VAV ;
    rdfs:label "VAV_1.1" ;
    brick:hasInputSubstance brick:Air ;
    brick:hasLocation building:loc_qZglIvCQcw ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_po7sai7aiN ;
    brick:hasPoint building:pnt_Aesaimae9U,
        building:pnt_Ao3eaz2quo,
        building:pnt_Moh4faf5po,
        building:pnt_Oovei1aiya,
        building:pnt_ahJahl1ohz,
        building:pnt_ahTiem0ia1,
        building:pnt_eePhoo8mei,
        building:pnt_eida8Faili,
        building:pnt_laeme2Day1,
        building:pnt_ohDaix3ash ;
    brick:isFedBy building:eqp_E8TVbFyGbz ;
    brick:isMeteredBy building:eqp_rN0jhK9Wua ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "VAV" ] ) .

building:eqp_yI38dW1FC7 a brick:VAV ;
    rdfs:label "VAV_1.2" ;
    brick:hasInputSubstance brick:Air ;
    brick:hasLocation building:loc_qZglIvCQcw ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_boh2eePiex ;
    brick:hasPoint building:pnt_Chu6eed9Oh,
        building:pnt_Ief3diuR3a,
        building:pnt_Lah0chephi,
        building:pnt_di2phai6Fu,
        building:pnt_eegoog6cuV,
        building:pnt_eet3eiyeeJ,
        building:pnt_mai0eiXaib,
        building:pnt_maip5Ounae,
        building:pnt_ouGhu8Abue,
        building:pnt_uFaiqu1Aif,
        building:pnt_yookoo9Ohb ;
    brick:isFedBy building:eqp_E8TVbFyGbz ;
    brick:isMeteredBy building:eqp_rN0jhK9Wua ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "VAV" ] ) .

building:eqp_ncVYCF9TN9 a brick:FCU ;
    rdfs:label "FCU_1" ;
    brick:feeds building:eqp_cahva6aaCa ;
    brick:hasLocation building:loc_JKfN8j6n6O ;
    brick:hasPart building:eqp_Hh93hgmhbB,
        building:eqp_paXh35eYo1,
        building:eqp_r0T4ynZfmb,
        building:eqp_xCL6mrnYfO ;
    brick:hasPoint building:pnt_Fa1omahth9,
        building:pnt_ahquaiThu3,
        building:pnt_aph2Am7ook,
        building:pnt_quaKea1eiv,
        building:pnt_uG9eezie1v,
        building:pnt_uel8eothuH,
        building:pnt_ungae6goN0,
        building:pnt_xuuce8ohXa ;
    brick:isFedBy building:eqp_Bu1dooquoo ;
    brick:isMeteredBy building:eqp_rN0jhK9Wua ;
    switch:hasTagCollection [ rdf:rest () ] .

building:eqp_3hck6PlewT a brick:VAV ;
    rdfs:label "VAV_2.1" ;
    brick:feeds building:eqp_ceiJ0oveca ;
    brick:hasInputSubstance brick:Air,
        brick:Hot_Water ;
    brick:hasLocation building:loc_dMsdesBVgT ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_Eexikie0he ;
    brick:hasPoint building:pnt_Iec5eewohc,
        building:pnt_Oof5Un8osh,
        building:pnt_aep5Saeghe,
        building:pnt_ahB5ahGhae,
        building:pnt_eeVa4aepha,
        building:pnt_eiFaigei0v,
        building:pnt_iDei1Eex5o,
        building:pnt_ijeinaePh1,
        building:pnt_juB4Thaeyo,
        building:pnt_pie2Aed9ah,
        building:pnt_zahLee2oom ;
    brick:isFedBy building:eqp_Ceeng7eiro,
        building:eqp_F4upvh58tF ;
    brick:isMeteredBy building:eqp_Ff05VwcQnK ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "VAV" ] ) .

building:eqp_4bpawagDzr a brick:Boiler ;
    rdfs:label "Boiler_1" ;
    brick:feeds building:eqp_8CleN7766b ;
    brick:hasLocation building:loc_AkS5pZr75i ;
    brick:hasOutputSubstance brick:Hot_Water ;
    brick:hasPoint building:pnt_Hie2yeiPie,
        building:pnt_LaoKei1fe6,
        building:pnt_Ohv5aogh7t,
        building:pnt_Osh2thunae,
        building:pnt_SaeWoh0ien,
        building:pnt_Sevie3veeB,
        building:pnt_coh5do6oQu,
        building:pnt_jaiFiebai8,
        building:pnt_lahN8yooPe,
        building:pnt_ohRah9aeru,
        building:pnt_ohdeiNit8i,
        building:pnt_ohiGhei0ph,
        building:pnt_phai9eHaec ;
    brick:isFedBy building:eqp_ceiJ0oveca ;
    brick:isMeteredBy building:eqp_xiLQnKu6bH ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Boiler" ] ) .

building:eqp_COweHxZGkA a brick:VAV ;
    rdfs:label "VAV_2.2" ;
    brick:feeds building:eqp_ceiJ0oveca ;
    brick:hasInputSubstance brick:Air,
        brick:Hot_Water ;
    brick:hasLocation building:loc_dMsdesBVgT ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_Eey8phi7jo ;
    brick:hasPoint building:pnt_Iebie4WahC,
        building:pnt_Ies1joo2jo,
        building:pnt_ahD4aoria1,
        building:pnt_aiNouxe8ie,
        building:pnt_ea9kaiC6ab,
        building:pnt_eeS9ohCuth,
        building:pnt_jah3ooRahs,
        building:pnt_li8Phae4AX,
        building:pnt_oNgoo4oos9,
        building:pnt_ohkaez9Sha,
        building:pnt_ohr3diC1ya ;
    brick:isFedBy building:eqp_Ceeng7eiro,
        building:eqp_F4upvh58tF ;
    brick:isMeteredBy building:eqp_Ff05VwcQnK ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "VAV" ] ) .

building:eqp_EvwUDo0fkZ a brick:VAV ;
    rdfs:label "VAV_2.3" ;
    brick:feeds building:eqp_ceiJ0oveca ;
    brick:hasInputSubstance brick:Air,
        brick:Hot_Water ;
    brick:hasLocation building:loc_dMsdesBVgT ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_yeecio2Mah ;
    brick:hasPoint building:pnt_Mohshir3fu,
        building:pnt_alie4chohX,
        building:pnt_bee9pheMo0,
        building:pnt_chieHeg0ph,
        building:pnt_eecouxao2S,
        building:pnt_eiPi8gaim9,
        building:pnt_feiWiet9Ci,
        building:pnt_paThohsh4A,
        building:pnt_puuD2ub1no,
        building:pnt_quooM8iep6,
        building:pnt_woh4kaeT5I ;
    brick:isFedBy building:eqp_Ceeng7eiro,
        building:eqp_F4upvh58tF ;
    brick:isMeteredBy building:eqp_Ff05VwcQnK ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "VAV" ] ) .

building:eqp_QfuuIGR1j4 a brick:Electrical_Meter ;
    rdfs:label "Meter_X" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_Doh3sisei6,
        building:pnt_Eijei4Atei,
        building:pnt_Guaca9ood8,
        building:pnt_Iek0phahVi,
        building:pnt_Nae9xeicha,
        building:pnt_Uqu3gaech3,
        building:pnt_Ya6Oot4coh,
        building:pnt_ahw4Roo8ph,
        building:pnt_chohQuaih3,
        building:pnt_ciequiTh2w,
        building:pnt_eeQuaX3Wee,
        building:pnt_eeToov0Pal,
        building:pnt_eigho5Eucu,
        building:pnt_peu2EoPiat,
        building:pnt_tee1Uk7epi ;
    brick:isSubMeterOf building:eqp_WWoG43frSv ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_g3Me7OQ3l6 a brick:Chiller ;
    rdfs:label "Chiller_1" ;
    # test
    rnd:hasRootParent building:eqp_g3Me7OQ3l6 ;
    brick:feeds building:eqp_6MKsgIhOOG,
        building:eqp_ao8ABiet5N ;
    brick:hasLocation building:loc_AkS5pZr75i ;
    brick:hasPart building:eqp_OtohSh9h ;
    brick:hasPoint building:pnt_Aey2aer9ti,
        building:pnt_Bei2eiro6j,
        building:pnt_Chie7pahh0,
        building:pnt_Ieghae2tae,
        building:pnt_Ithaeth5Ju,
        building:pnt_Loh1hee0oy,
        building:pnt_Ohzodie8Up,
        building:pnt_ThingeiQu8,
        building:pnt_Ve5Woo2uLi,
        building:pnt_aeWai8dae5,
        building:pnt_aezukah9Ie,
        building:pnt_aiPhahtai1,
        building:pnt_ashoo9eeSu,
        building:pnt_ceiJ0oveca,
        building:pnt_ia6Hei8xai,
        building:pnt_iePaeH9ohC,
        building:pnt_koh0Pabaew,
        building:pnt_peiYee5eeh,
        building:pnt_phuoThi5Ee,
        building:pnt_vee4neJah1,
        building:pnt_zoh8ohChie ;
    brick:isFedBy building:eqp_Chafuzoy8T,
        building:eqp_cahva6aaCa ;
    brick:isMeteredBy building:eqp_Wi5VdeuXNr ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Chiller" ] ) .

building:eqp_eBKObWYlaK a brick:AHU ;
    rdfs:label "AHU_1" ;
    brick:feeds building:eqp_F4upvh58tF,
        building:eqp_cahva6aaCa ;
    brick:hasInputSubstance brick:Air,
        brick:Chilled_Water,
        brick:Hot_Water ;
    brick:hasLocation building:loc_VvgRH4j5TF ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_Keih9ahW,
        building:eqp_Yie9choc,
        building:eqp_aey8Elik,
        building:eqp_eePh7iifu3,
        building:eqp_ehuceeF3,
        building:eqp_ejei3ahJ,
        building:eqp_hahDi1oh,
        building:eqp_kae1ohHa,
        building:eqp_ni8ga2eeKe,
        building:eqp_oz3rieXa ;
    brick:hasPoint building:pnt_Ahn9pee7wo,
        building:pnt_Bu1dooquoo,
        building:pnt_Chafuzoy8T,
        building:pnt_Eefup4ieti,
        building:pnt_Gahx4mooch,
        building:pnt_Loog8Su0ee,
        building:pnt_Quei7le4ie,
        building:pnt_Shoo4Eed8I,
        building:pnt_aeDaim0oro,
        building:pnt_aeQueiRee9,
        building:pnt_aeZ2ahru0e,
        building:pnt_aiWie7se6I,
        building:pnt_ech8DeeYei,
        building:pnt_eiPho0emom,
        building:pnt_eifooth6Aa,
        building:pnt_geiCaez9oW,
        building:pnt_noo0Iez5es,
        building:pnt_quo2cuuLai,
        building:pnt_quouQu9mai,
        building:pnt_ub9Iseu6vi,
        building:pnt_uequ8Hiide,
        building:pnt_xie9iePieb ;
    brick:isFedBy building:eqp_Bu1dooquoo ;
    brick:isMeteredBy building:eqp_iWDdjWc9L5 ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "AHU" ] ) .

building:eqp_4UL0ExnVis a brick:AHU ;
    rdfs:label "AHU_2" ;
    brick:feeds building:eqp_E8TVbFyGbz,
        building:eqp_cahva6aaCa,
        building:eqp_ceiJ0oveca ;
    brick:hasInputSubstance brick:Air,
        brick:Chilled_Water,
        brick:Hot_Water ;
    brick:hasLocation building:loc_VvgRH4j5TF ;
    brick:hasOutputSubstance brick:Air ;
    brick:hasPart building:eqp_Ohphai5a,
        building:eqp_Tho2ieph,
        building:eqp_aequ7ohL,
        building:eqp_aiJ4Meiw,
        building:eqp_gahXei0u,
        building:eqp_hoh4EiBu,
        building:eqp_ok4aeSho,
        building:eqp_sieDoop2,
        building:eqp_uopo9aiGei,
        building:eqp_yae7Yei7 ;
    brick:hasPoint building:pnt_Ao8aid8iev,
        building:pnt_BaediB4cho,
        building:pnt_Chig6ohha8,
        building:pnt_Gias1Kuang,
        building:pnt_Pee0Tie3ux,
        building:pnt_Quoith6ua8,
        building:pnt_Ugaeyapei1,
        building:pnt_Vaij7wo8ug,
        building:pnt_ephahS2zoh,
        building:pnt_fainew5oaB,
        building:pnt_fooch2AeGu,
        building:pnt_gahPoo0AiZ,
        building:pnt_joh7je4Di9,
        building:pnt_nae0uyai6J,
        building:pnt_noophe6Bi2,
        building:pnt_poh8phed8C,
        building:pnt_quahs4aiTh,
        building:pnt_quaiB1sho5,
        building:pnt_sa5AhWaich,
        building:pnt_uuvai0iiWo,
        building:pnt_uy4ohsh5Ai,
        building:pnt_wi8EeKaeph ;
    brick:isFedBy building:eqp_Bu1dooquoo,
        building:eqp_Ceeng7eiro ;
    brick:isMeteredBy building:eqp_iWDdjWc9L5 ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "AHU" ] ) .

building:eqp_02ejZ28csi a brick:Electrical_Meter ;
    rdfs:label "General_Floor_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_1PYx3zz6sj,
        building:pnt_2CtOrJdR23,
        building:pnt_2soU5Wgx6E,
        building:pnt_3GMWRF7kIt,
        building:pnt_3vkrUKFcVi,
        building:pnt_5VzuraTqSk,
        building:pnt_6STfLW4zqF,
        building:pnt_7llu29hsaJ,
        building:pnt_7rMnT94o1T,
        building:pnt_9Aju0AWM2D,
        building:pnt_ATLQEVkDhW,
        building:pnt_AlWAZWrlAy,
        building:pnt_C9x4t3SNn8,
        building:pnt_CKo4iytrdI,
        building:pnt_DKXu5J3ssi,
        building:pnt_DMZiRvwRjW,
        building:pnt_EaPtPuI3Dz,
        building:pnt_HmHFqWI0Ni,
        building:pnt_KhakMcTdGx,
        building:pnt_Oyy4DDOlff,
        building:pnt_SLmbGFy2Cr,
        building:pnt_SMwqv6Dwoh,
        building:pnt_T9WSNNuhz8,
        building:pnt_TRLJ4hh7vI,
        building:pnt_WoQOWtr5sm,
        building:pnt_aZHUqKNIPi,
        building:pnt_aoGKlOUzEN,
        building:pnt_eZaZnq345c,
        building:pnt_fwXPziNciN,
        building:pnt_gdQT1kLHBU,
        building:pnt_i9i7svuD0J,
        building:pnt_mEcJzUQmkV,
        building:pnt_ncxhCJEftv,
        building:pnt_oM2mOMYQlO,
        building:pnt_oRkP4poXlT,
        building:pnt_pPYzpwbi5x,
        building:pnt_qv5xiMJaYK,
        building:pnt_qycFDGPA3e,
        building:pnt_r0T4ynZfmb,
        building:pnt_rRErfIRXdw,
        building:pnt_vCYlRMQklm,
        building:pnt_wlWp9uJ0zo,
        building:pnt_z5wdw1NyiJ ;
    brick:hasSubMeter building:eqp_w5gGWCLFEa ;
    brick:isSubMeterOf building:eqp_WWoG43frSv ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_8KXmT0kD5D a brick:Electrical_Meter ;
    rdfs:label "Plant_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_09vnJvhPdr,
        building:pnt_14t9DieoX5,
        building:pnt_1TbqRtGezz,
        building:pnt_2ndaBzeiDF,
        building:pnt_34FLYRpShI,
        building:pnt_3jXqCI0Vpw,
        building:pnt_4Y4LqCGHAC,
        building:pnt_5wMZOuhTRT,
        building:pnt_6I6bFc95mk,
        building:pnt_8CCMcOpPIK,
        building:pnt_8Y1dapbITw,
        building:pnt_8cjdSeyGWn,
        building:pnt_AdnWnF0PDG,
        building:pnt_HkZk4kF32n,
        building:pnt_HwQPyJwgqP,
        building:pnt_NubkhrhouY,
        building:pnt_QFzBkWtSFl,
        building:pnt_Qi4EtwI8ZZ,
        building:pnt_RRfkTb6T58,
        building:pnt_RTJIJlFHVW,
        building:pnt_Rjc0lZdhGw,
        building:pnt_S9OGJaJ5N9,
        building:pnt_UQIvEPnvZo,
        building:pnt_XZ82MHK5EO,
        building:pnt_aBeZdEG7x3,
        building:pnt_bxXI8XQnKb,
        building:pnt_cAl1BmEcCm,
        building:pnt_hKBVtFYbm9,
        building:pnt_hb1ukwVIT3,
        building:pnt_iQKFHr3UvW,
        building:pnt_jGDRsPKQ54,
        building:pnt_klMcu7aAhe,
        building:pnt_lw9IMlXTiY,
        building:pnt_mF9Z88rWPM,
        building:pnt_mxSsrMDK8y,
        building:pnt_nr32v29hWh,
        building:pnt_oLdpZ2BioW,
        building:pnt_oRPGHBZM7Z,
        building:pnt_pjlyWl3Paf,
        building:pnt_sU3cXKNjuO,
        building:pnt_tFAgrn11zs,
        building:pnt_tlCZbiQ8w3,
        building:pnt_xDGeZb1dAd ;
    brick:hasSubMeter building:eqp_ZUQ6LZgPwB ;
    brick:isSubMeterOf building:eqp_WWoG43frSv ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_Wi5VdeuXNr a brick:Electrical_Meter ;
    rdfs:label "CHW_Plant_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_0DWok0VOhq,
        building:pnt_6G5tdSuedA,
        building:pnt_6LN170W6QA,
        building:pnt_6fHbLG7hqf,
        building:pnt_909oM9a5Py,
        building:pnt_BPfNFrXGcP,
        building:pnt_FaYYpNbuZ5,
        building:pnt_KIFlROMjQ7,
        building:pnt_MWkLVVHr93,
        building:pnt_MXfuYPigPV,
        building:pnt_Or8uedG8go,
        building:pnt_OwJHNHaGzR,
        building:pnt_QEwimjsvJJ,
        building:pnt_QQRcVpDNPh,
        building:pnt_QxjlCpgSqF,
        building:pnt_UDTOSDDIXL,
        building:pnt_X0L0SMdzCN,
        building:pnt_Y0787DQCHu,
        building:pnt_YhwzJBsAxD,
        building:pnt_YxYAuuGd2S,
        building:pnt_YzStrjrPzi,
        building:pnt_ZljXDO8rAP,
        building:pnt_b17Dq1WAyJ,
        building:pnt_cBFFzmBv0c,
        building:pnt_clyRyXomJH,
        building:pnt_dpLPoalbKT,
        building:pnt_feNa6xWfwv,
        building:pnt_fk51H07Ncd,
        building:pnt_gJG4mukFjo,
        building:pnt_giRKsg7w4g,
        building:pnt_ipvhameNjM,
        building:pnt_j13o6muFyi,
        building:pnt_jpEnjDeuHo,
        building:pnt_m4yowTxNSK,
        building:pnt_mYj5o52eAZ,
        building:pnt_q1iX8yuLua,
        building:pnt_rYoU8wx3yf,
        building:pnt_tajHG8BOXG,
        building:pnt_uTViYpNVH3,
        building:pnt_uYMljmR58F,
        building:pnt_vAbY72WlOd,
        building:pnt_w2CGsN0kjI,
        building:pnt_yIbGG8GTbV ;
    brick:isSubMeterOf building:eqp_ZUQ6LZgPwB ;
    brick:meters building:eqp_6MKsgIhOOG,
        building:eqp_g3Me7OQ3l6 ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_ZUQ6LZgPwB a brick:Electrical_Meter ;
    rdfs:label "Mech_Room_1_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_2Q32U1l5jQ,
        building:pnt_3NDwlbDfO3,
        building:pnt_47W4g8GVKe,
        building:pnt_4M8RyaCrGk,
        building:pnt_4S8BjXrXjX,
        building:pnt_4o4zTrriTX,
        building:pnt_6o0pCBc2rS,
        building:pnt_A6v44ESWSr,
        building:pnt_AVqNMnTLxq,
        building:pnt_CBAnvLZWUk,
        building:pnt_DdrIWo0OMX,
        building:pnt_DjgcxIN6jQ,
        building:pnt_JZnkvhCpak,
        building:pnt_LzZozt1N8y,
        building:pnt_NNdmQMW7Z1,
        building:pnt_OQJyA2REfp,
        building:pnt_PECAs1sRzG,
        building:pnt_Q34cZGiMF9,
        building:pnt_Q3jecQ5ZL7,
        building:pnt_QwzXo6zYhZ,
        building:pnt_R4apejTTEf,
        building:pnt_Sk63ooxf6R,
        building:pnt_SwSCKp8Bqw,
        building:pnt_VyEuJGdyuj,
        building:pnt_W291sE5wjN,
        building:pnt_WNyKBlrmYU,
        building:pnt_a5SwsNNJ7n,
        building:pnt_dQC9duXJvH,
        building:pnt_fhtXPAhFdA,
        building:pnt_gewW00lPeA,
        building:pnt_h7oMYqyxW8,
        building:pnt_ht01GRDv5L,
        building:pnt_jQszsmRYmh,
        building:pnt_lcZPMuhJuu,
        building:pnt_lxmC7QNzVk,
        building:pnt_nDkRiYo572,
        building:pnt_pM4m2lyg9K,
        building:pnt_s6ebgsvVVt,
        building:pnt_w1SfcQdoZD,
        building:pnt_wm18Zl3j2b,
        building:pnt_yAAv5kAdkB,
        building:pnt_zjMVOET9s4,
        building:pnt_zuo3MFz7NX ;
    brick:hasSubMeter building:eqp_Wi5VdeuXNr,
        building:eqp_xiLQnKu6bH ;
    brick:isSubMeterOf building:eqp_8KXmT0kD5D ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_iWDdjWc9L5 a brick:Electrical_Meter ;
    rdfs:label "Airside_Plant_Room" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_3GoKluUCyz,
        building:pnt_BCWH56eSFJ,
        building:pnt_BUjiEG7MGW,
        building:pnt_DqUxMkKOu1,
        building:pnt_FXvNvUxsoK,
        building:pnt_GHd0qMYlNo,
        building:pnt_GcVzXgdxgx,
        building:pnt_HJA1tkEK6K,
        building:pnt_I9J86WSNwH,
        building:pnt_JHn3vOo8CQ,
        building:pnt_KBttzxfpq0,
        building:pnt_KDUK7GyArw,
        building:pnt_MKAEjnO33J,
        building:pnt_MM1f8mCOy8,
        building:pnt_MUuMqNxTSM,
        building:pnt_NgJ3YniDfK,
        building:pnt_P2LJ2soq04,
        building:pnt_QVdCT9ecIY,
        building:pnt_TldrEmbMCn,
        building:pnt_V77qRtqkhj,
        building:pnt_XzTno5NsGt,
        building:pnt_Y0aZ0uhitv,
        building:pnt_ZSrKEKnJRe,
        building:pnt_bX4MpQB69Q,
        building:pnt_biHSelg7xP,
        building:pnt_boikIyr234,
        building:pnt_dPjvXkHFTQ,
        building:pnt_fiWD2cCnYc,
        building:pnt_hLJuJH59ON,
        building:pnt_iA9F10X5aW,
        building:pnt_iC0D4ZbgcP,
        building:pnt_igajCBSmtX,
        building:pnt_k3eYd3Htm9,
        building:pnt_mCZ8PVGG4F,
        building:pnt_nvNRs9dJbN,
        building:pnt_o9hdFuVUD5,
        building:pnt_piv7NPXX07,
        building:pnt_vYpwZBVR1f,
        building:pnt_wknSpz0pbJ,
        building:pnt_wlxljbMbGG,
        building:pnt_wojqajDWds,
        building:pnt_yQDXRoydWj,
        building:pnt_zbFxgDFhdg ;
    brick:isSubMeterOf building:eqp_WWoG43frSv ;
    brick:meters building:eqp_4UL0ExnVis,
        building:eqp_eBKObWYlaK ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_w5gGWCLFEa a brick:Electrical_Meter ;
    rdfs:label "Floor Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_0vG0CHYmeR,
        building:pnt_6ZLGiStm0G,
        building:pnt_6kGdS8aA74,
        building:pnt_BRpfDyyQ5C,
        building:pnt_BrpxHiFmk6,
        building:pnt_CzzRdYLjtn,
        building:pnt_GkCBUeOjUv,
        building:pnt_H8oWYVOf5D,
        building:pnt_Jw5N5Y05nR,
        building:pnt_LQFeKoOBJl,
        building:pnt_MBy6UboWju,
        building:pnt_MyyY70Tbvq,
        building:pnt_PfPDovNQvE,
        building:pnt_QpbUVu1Wg3,
        building:pnt_RafLr1h1T9,
        building:pnt_RdlgMen9mA,
        building:pnt_RwmlF2J9kR,
        building:pnt_U7syyXc0K2,
        building:pnt_U9evrfxwLU,
        building:pnt_UNIyd5WBsh,
        building:pnt_WR9rzZYdAt,
        building:pnt_WSsbWF1dLn,
        building:pnt_YLSP9oyKM0,
        building:pnt_bbEMJeOctf,
        building:pnt_cVEPpVCycV,
        building:pnt_cgJzDfNar2,
        building:pnt_fPmV31Jkyj,
        building:pnt_g6b7f9mRb4,
        building:pnt_gBiGfEycnL,
        building:pnt_gDNF8g9vL5,
        building:pnt_ixbXpak19U,
        building:pnt_jNxjpy6w8a,
        building:pnt_jr8xX9owSR,
        building:pnt_kFwSz2lYJs,
        building:pnt_pGzW85YpYS,
        building:pnt_pfRskIkAxK,
        building:pnt_phq9jWMnQk,
        building:pnt_qEavo9aRw3,
        building:pnt_rqUywifuB6,
        building:pnt_tOZr1guqKj,
        building:pnt_vOHHIuwHyW,
        building:pnt_xCL6mrnYfO,
        building:pnt_zLGANDBpqx ;
    brick:hasSubMeter building:eqp_Ff05VwcQnK,
        building:eqp_rN0jhK9Wua ;
    brick:isSubMeterOf building:eqp_02ejZ28csi ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_xiLQnKu6bH a brick:Electrical_Meter ;
    rdfs:label "HHW_Plant_Meter" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_1M8FxVXfK3,
        building:pnt_1uTKVZ4t5L,
        building:pnt_2T7noZTkTa,
        building:pnt_2yFK1mVOTB,
        building:pnt_8FN5E0f4pp,
        building:pnt_8addpVq3B1,
        building:pnt_8bxU1MzDd8,
        building:pnt_BzWoWmAPFJ,
        building:pnt_D04Yk656W7,
        building:pnt_D54nq98a8g,
        building:pnt_FP8OL2PhkE,
        building:pnt_IY2LEGFFSN,
        building:pnt_KCWGYfJWeJ,
        building:pnt_LC6gVmTRVm,
        building:pnt_LK5wqSOFwh,
        building:pnt_MZ6V40I2rS,
        building:pnt_NY8p9xm4w0,
        building:pnt_NfjIGEW9ZR,
        building:pnt_Njwg9OnIxj,
        building:pnt_RQ8YygetmZ,
        building:pnt_RWvH1Dpnpm,
        building:pnt_Sz6w1OPZ1u,
        building:pnt_VBD23s3yzG,
        building:pnt_WSsnnqdNdX,
        building:pnt_ZjbvssMeMY,
        building:pnt_ZngPAFIv0S,
        building:pnt_a174wg2Aaj,
        building:pnt_aysQ4GH25e,
        building:pnt_cmqGKX9lmg,
        building:pnt_dzhxIRB3yh,
        building:pnt_hByi5K442g,
        building:pnt_k34j7DDt3a,
        building:pnt_o9kS9pQx5W,
        building:pnt_pqPko4n09M,
        building:pnt_sTdZ8D7NO1,
        building:pnt_soGQZFG5mB,
        building:pnt_uRycwjruzB,
        building:pnt_uiue2n39Ig,
        building:pnt_v7fqVwlgow,
        building:pnt_ycS5tyHIbR,
        building:pnt_ydQw7QbBtW,
        building:pnt_yzfNyb3Z0d,
        building:pnt_zzjLS4c0Rb ;
    brick:isSubMeterOf building:eqp_ZUQ6LZgPwB ;
    brick:meters building:eqp_4bpawagDzr,
        building:eqp_8CleN7766b ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_Ff05VwcQnK a brick:Electrical_Meter ;
    rdfs:label "Meter_F2_Power" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_2bAK8zoEbd,
        building:pnt_44xgXmRUVg,
        building:pnt_5Vy8Prwcwd,
        building:pnt_6MbuAF3Ktv,
        building:pnt_6N55YjANCh,
        building:pnt_A1lcFqB2gO,
        building:pnt_C4DkEcub0t,
        building:pnt_DDkLlVBvDm,
        building:pnt_Eig1V9KQ5h,
        building:pnt_FBwyUh6ObC,
        building:pnt_G8pT1WkITP,
        building:pnt_GMbXnuMMGK,
        building:pnt_GeecLdPXPf,
        building:pnt_Hh93hgmhbB,
        building:pnt_I8zlnwa9OR,
        building:pnt_J7eIoASMPK,
        building:pnt_K1q4Tmk1ea,
        building:pnt_KaUsE0LAZp,
        building:pnt_L0P92bxQU8,
        building:pnt_O1CLEypph6,
        building:pnt_OMgLqwHdAs,
        building:pnt_P5nXe4q1W3,
        building:pnt_SNHbE9yKv8,
        building:pnt_SfbUUMqj5W,
        building:pnt_TMHRldGcBg,
        building:pnt_TsuMd59qXm,
        building:pnt_UUZ9NgHwjn,
        building:pnt_Vj25lu0ebH,
        building:pnt_WHsQ8kjAP2,
        building:pnt_X7Fgff78H1,
        building:pnt_YsdJQAJ7QA,
        building:pnt_ZqD8cxBa0H,
        building:pnt_dDuUNeuiGW,
        building:pnt_gLQhqFAFz1,
        building:pnt_hpSJOul1J0,
        building:pnt_iBfHRcVB5J,
        building:pnt_k89Fdf6bzK,
        building:pnt_nivQv8dAQQ,
        building:pnt_rEiZNVVtnC,
        building:pnt_t6uRs0Htru,
        building:pnt_tSWlPfTzKh,
        building:pnt_wTVwcIrlBk,
        building:pnt_wo9OMTm1ro ;
    brick:isSubMeterOf building:eqp_w5gGWCLFEa ;
    brick:meters building:eqp_3hck6PlewT,
        building:eqp_COweHxZGkA,
        building:eqp_EvwUDo0fkZ ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

building:eqp_rN0jhK9Wua a brick:Electrical_Meter ;
    rdfs:label "Meter_F1_Power" ;
    brick:hasLocation building:loc_Yie9choc ;
    brick:hasPoint building:pnt_12b8n3y7gN,
        building:pnt_1CM5Ui8JJs,
        building:pnt_61l485ODip,
        building:pnt_6ayGbmwxEP,
        building:pnt_7CdRnh1rrh,
        building:pnt_7tuH3ELdf2,
        building:pnt_9eUBEP81XX,
        building:pnt_9rSzxui6AW,
        building:pnt_DlEfEsty5S,
        building:pnt_EQEJ9eqh4t,
        building:pnt_Eb5joYDG5M,
        building:pnt_GWUAdNje8W,
        building:pnt_L55IQlmgTt,
        building:pnt_LL1ZMxO5I0,
        building:pnt_MWOKvgthhL,
        building:pnt_Mkl2776zjv,
        building:pnt_NqnuxiRK7d,
        building:pnt_PTpaBF54DF,
        building:pnt_PYuPlF3GmD,
        building:pnt_UGW5Pu8alK,
        building:pnt_UpbUOH5UAK,
        building:pnt_Widnkeckcz,
        building:pnt_XMHLsNmSHj,
        building:pnt_apIEMSxEIx,
        building:pnt_bjX55XOPyE,
        building:pnt_cZrhBGHXp4,
        building:pnt_cbAKZkX1uv,
        building:pnt_dQDq0xkWHL,
        building:pnt_dzbu65xBtO,
        building:pnt_e8Ssect67f,
        building:pnt_fRpyEeMwFG,
        building:pnt_fWQ6nam9V4,
        building:pnt_fYXv1DtxKV,
        building:pnt_kVxTklX2F8,
        building:pnt_nAYgEgnqX7,
        building:pnt_oUOEQTvY75,
        building:pnt_owyg3WZf5b,
        building:pnt_paXh35eYo1,
        building:pnt_rWoFZTY48E,
        building:pnt_tnDopdylVs,
        building:pnt_ugHgu0cSve,
        building:pnt_z5AKUiyGcw,
        building:pnt_zyHPdCa4Qf ;
    brick:isSubMeterOf building:eqp_w5gGWCLFEa ;
    brick:meters building:eqp_ij9VJPBokM,
        building:eqp_ncVYCF9TN9,
        building:eqp_yI38dW1FC7 ;
    switch:hasTagCollection ( [ meta:key "Equipment Type" ;
                meta:value "Meter" ] ) .

